<!doctype html><html lang="zh-Hant"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>少資料控溫：新增三種設備</title><style>body{font:18px/1.8 system-ui;background:#edf3f7;color:#193348;margin:0}main{max-width:1280px;margin:auto;padding:28px}section{background:white;padding:30px;margin:25px 0;border-radius:14px}h1{font-size:36px}h2{font-size:27px}.lead{font-size:24px}small{float:right;color:#678}table{border-collapse:collapse;width:100%;font-size:14px}td,th{padding:9px;border-bottom:1px solid #ccd;text-align:left}th{background:#edf4f6}.scroll{overflow:auto}img{width:100%}a{color:#00728a}@media print{section{break-before:page}body{background:white}}@media(max-width:600px){main{padding:10px}section{padding:15px}}</style><main><h1>少資料控溫：新增三種設備</h1><p>2026-09-08 · 固定算法／有限適應 · 離線教授報告</p><section><small>01</small><h2>增加設備後，能否維持效果？</h2><p class="lead">新增三個 FMU，累計測試五種設備模型。本輪 5/6 組辨識成功，0/6 組設備／資料預算通過預先控制門檻。</p><p>完成 43 次新模擬。演算法沿用上一輪凍結版本，新增設備沒有參與控制器開發或人工選參；它們仍須使用相同規則取得校正資料與有限試調，不是零資料移植。</p><p>整體三設備目標：<strong>未通過；缺失或不利結果不能用平均改善掩蓋。</strong></p></section><section><small>02</small><h2>五種模型的研究位置</h2><p>既有送風、水暖散熱器：開發設備，前輪結果保持不變。新加入熱泵地板供暖、雙區公寓與商用建築散熱器：固定演算法的新增 FMU 檢查。模型數量不等於獨立實體設備數；都屬建築 HVAC，也可能共用上游物理元件。</p><div class="scroll"><table><tr><th>設備</th><th>官方 testcase</th><th>溫度量測</th><th>主致動器原生範圍</th></tr><tr><td>熱泵地板供暖</td><td>bestest_hydronic_heat_pump</td><td>zone operative temperature</td><td>0–1 1</td></tr><tr><td>雙區公寓（日間區）</td><td>twozone_apartment_hydronic</td><td>day-zone air temperature; night zone native control</td><td>273.15–318.15 K</td></tr><tr><td>商用建築散熱器</td><td>singlezone_commercial_hydronic</td><td>zone air temperature; AHU native control</td><td>0–1 1</td></tr></table></div><p>公寓只控制日間區的溫度，夜間區沿用原生控制；商用建築只接管散熱器閥，AHU 原生控制持續運作。結果不是完整多區或全設備聯合最佳化。</p></section><section><small>03</small><h2>可調什麼、花多少成本</h2><p>控制器不接收設備名稱。固定模型庫為一／二階 × 五種延遲；相同穩定性檢查、相同 q∈{0.5,1} 的兩次 2h 試調，再固定選擇後開第 20／50 天。補償、平滑與回算常數全部沿用，沒有因新設備結果而修改。</p><p>設備安裝設定事先固定：熱泵風扇／泵開啟；公寓日間閥全開、兩區設定 22°C；商用泵 25000Pa、供水 45°C、室溫設定 22°C。其餘迴路原生運作。這些設定也是適用條件，不能把它們隱藏成完全免設定。</p><p>辨識成功後，每方法的主動適應預算為 2h／6h 辨識＋4h 試調＝6h／10h；辨識拒絕的組合不支出後續試調時數。新收三條 6h 校正資料；本輪 66 次離線擬合。完成回合的模擬時間合計 1570h，其中暖機 1032h、校正／試調／評估 538h。沒有人工整定工時對照，尚不能主張總調整成本已較低。</p></section><section><small>04</small><h2>校正與初始狀態</h2><div class="scroll"><table><tr><th>設備</th><th>校正溫度範圍 °C</th><th>校正指令飽和</th><th>各評估日暖機後溫度</th></tr><tr><td>熱泵地板供暖</td><td>22.137–22.308</td><td>0.0%</td><td>20: 21.846°C / 50: 22.004°C</td></tr><tr><td>雙區公寓（日間區）</td><td>23.595–23.760</td><td>33.3%</td><td>20: 23.550°C / 50: 23.574°C</td></tr><tr><td>商用建築散熱器</td><td>21.858–22.092</td><td>16.7%</td><td>20: 21.993°C / 50: 21.992°C</td></tr></table></div><p>相同正規化激勵可能有不同飽和程度，因此不保證相同資訊量。公寓日間閥全開的安裝條件下，暖機後已高於目標；這是本輪固定測試條件，不是已證實的普遍設備能力限制。所有方法從各日期相同初始狀態出發，沒有排除初始偏差來美化結果。</p></section><section><small>05</small><h2>完整辨識與門檻</h2><div class="scroll"><table><tr><th>設備</th><th>辨識h</th><th>狀態</th><th>階數</th><th>延遲min</th><th>校正推演RMSE °C</th></tr><tr><td>熱泵地板供暖</td><td>2</td><td>FITTED</td><td>2</td><td>5</td><td>0.00115</td></tr><tr><td>熱泵地板供暖</td><td>6</td><td>FITTED</td><td>2</td><td>3</td><td>0.00098</td></tr><tr><td>雙區公寓（日間區）</td><td>2</td><td>FITTED</td><td>2</td><td>10</td><td>0.00114</td></tr><tr><td>雙區公寓（日間區）</td><td>6</td><td>NO_ADMISSIBLE_MODEL</td><td>—</td><td>—</td><td>—</td></tr><tr><td>商用建築散熱器</td><td>2</td><td>FITTED</td><td>2</td><td>1</td><td>0.01894</td></tr><tr><td>商用建築散熱器</td><td>6</td><td>FITTED</td><td>2</td><td>1</td><td>0.00517</td></tr></table></div><div class="scroll"><table><tr><th>設備</th><th>辨識h</th><th>控制門檻</th></tr><tr><td>熱泵地板供暖</td><td>2</td><td>未通過</td></tr><tr><td>熱泵地板供暖</td><td>6</td><td>未通過</td></tr><tr><td>雙區公寓（日間區）</td><td>2</td><td>未通過</td></tr><tr><td>雙區公寓（日間區）</td><td>6</td><td>未通過</td></tr><tr><td>商用建築散熱器</td><td>2</td><td>未通過</td></tr><tr><td>商用建築散熱器</td><td>6</td><td>未通過</td></tr></table></div><p>每個日期 MAE ≤ auto-PI＋0.02°C、最大誤差 ≤ auto-PI＋0.2°C，且兩天平均 MAE 有改善才算通過；辨識拒絕時不進行控制評估。推演 RMSE 是校正內模型選擇，不能取代閉迴路驗證。</p></section><section><small>06</small><h2>全部閉迴路比較</h2><div class="scroll"><table><tr><th>設備</th><th>辨識h</th><th>日序</th><th>auto-PI MAE °C</th><th>本方法 MAE °C</th><th>auto-PI最大 °C</th><th>本方法最大 °C</th><th>本方法飽和</th><th>指令TV 基準／本方法</th><th>MAE</th></tr><tr><td>熱泵地板供暖</td><td>2</td><td>20</td><td>0.0332</td><td>0.0515</td><td>0.153</td><td>0.153</td><td>0.0%</td><td>20.18 / 69.22</td><td>退步</td></tr><tr><td>熱泵地板供暖</td><td>2</td><td>50</td><td>0.2112</td><td>0.2578</td><td>0.790</td><td>0.766</td><td>0.0%</td><td>10.47 / 48.13</td><td>退步</td></tr><tr><td>熱泵地板供暖</td><td>6</td><td>20</td><td>0.0338</td><td>0.0962</td><td>0.153</td><td>0.175</td><td>0.0%</td><td>3.90 / 69.00</td><td>退步</td></tr><tr><td>熱泵地板供暖</td><td>6</td><td>50</td><td>0.2024</td><td>0.3760</td><td>0.771</td><td>0.865</td><td>0.0%</td><td>3.72 / 50.66</td><td>退步</td></tr><tr><td>雙區公寓（日間區）</td><td>2</td><td>20</td><td>1.2151</td><td>1.6214</td><td>3.303</td><td>3.725</td><td>0.0%</td><td>10.04 / 21.45</td><td>退步</td></tr><tr><td>雙區公寓（日間區）</td><td>2</td><td>50</td><td>1.0736</td><td>1.4095</td><td>2.325</td><td>2.514</td><td>0.0%</td><td>10.11 / 24.71</td><td>退步</td></tr><tr><td>商用建築散熱器</td><td>2</td><td>20</td><td>0.0037</td><td>0.0097</td><td>0.015</td><td>0.058</td><td>0.0%</td><td>0.38 / 30.68</td><td>退步</td></tr><tr><td>商用建築散熱器</td><td>2</td><td>50</td><td>0.0144</td><td>0.0220</td><td>0.132</td><td>0.125</td><td>0.0%</td><td>1.23 / 46.34</td><td>退步</td></tr><tr><td>商用建築散熱器</td><td>6</td><td>20</td><td>0.0035</td><td>0.0096</td><td>0.014</td><td>0.056</td><td>0.0%</td><td>0.38 / 32.29</td><td>退步</td></tr><tr><td>商用建築散熱器</td><td>6</td><td>50</td><td>0.0141</td><td>0.0217</td><td>0.132</td><td>0.125</td><td>0.0%</td><td>1.28 / 47.13</td><td>退步</td></tr></table></div><p>目標 22°C、60 秒採樣；所有回合均含 24h 暖機，評估涵蓋完整 24h 暫態。空氣溫度與作用溫度只在各設備內比較，不混成總 MAE。</p><img alt="All new-device MAE comparisons including rejected identification" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAB10AAAP3CAYAAABnJVdVAAAAOXRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjYuMywgaHR0cHM6Ly9tYXRwbG90bGliLm9yZy/P9b71AAAACXBIWXMAABZNAAAWTQEA0UhoAAEAAElEQVR4nOzdeVxV1f7/8fdBkXkQZ1JDcQDNcuo6ZYIaaVpaetNsQjIzZ20y7Sp40+utHLAyG0zNskwrLAdCRc3IIfNqpuGMQ6mIE4qgDPv3h79zvhyZ4TDJ6/l48HjEWmuv/dlgm8/en7P2NhmGYQgAAAAAAAAAAAAAUCh2pR0AAAAAAAAAAAAAAJRnFF0BAAAAAAAAAAAAoAgougIAAAAAAAAAAABAEVB0BQAAAAAAAAAAAIAioOgKAAAAAAAAAAAAAEVA0RUo5wICAmQymbRo0aLSDgXllMlkkslkKu0wSsWiRYtkMpkUEBBQ2qEAAIDbyKZNmyp0jhEcHCyTyaTQ0NDSDgUAAMCmQkNDZTKZFBwcbNN5zffn4uLiCrytj49Pobct78x5t4+PT2mHAkii6AqgFMyZM0ehoaEVMhG43ZiTuuxuqJk/EJD5q0qVKqpRo4b8/Pz0+OOPa9asWTpz5kyRYjh16pTmzp2rPn36yMfHRw4ODnJ1dVXz5s01ZswYHT16tEjzAwBQ0ezevVuhoaEV8kN9cXFxCg0N1Zw5c0o1BnPutGnTpiz9t+ZXJpNJzs7OqlOnjlq1aqXnnntOn332mZKTk4sUx//+9z+FhYWpa9euqlWrluzt7eXp6akOHTpoxowZSkxMLNL8AAAAKH3m+3fZFZHNH6TL/GVvb69q1aqpUaNG6tu3r6ZPn65jx44VKYaEhAR98sknGjBggBo3biwnJyc5OzurcePGGjJkiPbs2VOk+YGSVLm0AwBQ8cyZM0fHjx9XQEAAn0KqABwdHeXh4SFJysjIUGJiohISEnTgwAEtX75cr732moYMGaJ33nlHLi4uBZr75MmTuvPOO2UYhqXN3d1dycnJ2r9/v/bv36+PP/5YixYt0uOPP27T4wIA4Ha1e/duhYWFqUuXLjb/BH9ZFxcXp7CwMN15550aO3ZsaYeTK3d3dzk5OUmS0tLSdO7cOZ05c0a7d+/Wp59+qjFjxmjq1KkaOXJkgZ9q8sUXX+ipp56yfG8ymeTh4aHLly9r27Zt2rZtmz744AOtXbtWzZo1s+lxAQAAlGXVq1dX06ZNVadOndIOpcTY29vLy8tLkmQYhhITE3XhwgUdOXJEK1eu1BtvvKF+/fpp3rx5qlGjRoHnr1OnjtLS0izfOzs7KyMjQ4cPH9bhw4e1aNEivfPOO2U+PwckVroCAIrZgAEDdObMGZ05c0bx8fFKSUnR2bNn9e2336pHjx5KS0vT/Pnz1bFjR125cqVAc6enp0uSevTooS+//FLnzp3T5cuXde3aNW3evFl33323kpOT9eSTT+r3338vjsMDAAAoFeHh4ZYcKyEhQWlpaTp06JA+/PBDNW/eXJcuXdLo0aMVEhJS4LlTU1Pl5OSkkJAQrVu3TklJSbp48aKuXLmixYsXq3r16jpx4oR69epV5BW1AAAA5cnIkSMVGxur//znP6UdSonp2LGjJe88e/askpOTdfHiRa1du1YDBgyQyWTSihUr1KpVK/31118Fnj8tLU2dOnXSggULdOrUKSUlJSkpKUm7du3S/fffr/T0dI0bN05r1qwphqMDbIuiKwCgxNWsWVOPPvqo1q5dq08//VQmk0m///67hgwZUqB5qlatql27dmnt2rUaOHCgqlevLkmqXLmy7r//fkVFRalGjRpKS0sr1ccEAgAAlIRGjRpp6NCh+t///qfnn39e0s132H/wwQcFmqdDhw46evSoFixYoO7du1tW1Lq4uOiZZ57RsmXLJN1cGbx8+XLbHgQAAADKPE9PT/Xo0UNfffWVVq9eLUdHR/3111/q169fgefatGmTfv75Z4WEhOiOO+6QJNnZ2alVq1Zau3at/Pz8JEnvvPOOTY8BKA4UXYHbSHJyskJDQ9W0aVM5OTmpZs2aGjhwoA4dOpTrdqdPn9Yrr7yiu+66S66urnJxcVGLFi30xhtv6MKFC9luc+HCBS1evFj9+vWTn5+f3Nzc5OLiombNmmn8+PH6+++/s2xjftH88ePHJUmBgYFW7wQICAgo9LEvWrTIao4vvvhCnTp1koeHh9zd3dW5c2d988032W6b+b1ZOcntpezm9xuEhoYqNTVVM2bM0F133SVnZ2d5e3srJCTE6lNehw8fVkhIiOrVqydHR0c1bdpU77zzjjIyMrLdtzm2uLg4/fnnn3ryySfl7e0tR0dHNWrUSBMnTtTVq1fz/8MqYwYPHqyXXnpJkrR8+fICrUj18PBQy5Ytc+yvVauWHnroIUnSb7/9lud8P/zwgwIDA+Xp6SlXV1e1b99eX375Zb7jAQBUHIXJhczM70TftGmT/vrrLw0bNkz169eXo6Oj6tevr5EjRyo+Pj7bbdPT07Vx40aNGTNGbdq0Ua1atVSlShV5e3vr0UcfVXR0dI77NediwcHBMgxD8+fPV4cOHVS1alVLPCaTSYMHD5Ykbd68Ocs7nDK/YzTzccTHx2vkyJHy8fGRk5OTGjVqpLCwMF2/ft0yfuPGjerZs6dq1KghZ2dntW/fXqtWrcr155ySkqLZs2erY8eOqlq1qhwcHOTj46PnnntOsbGxeR6nJC1evFjt2rWTm5ub3N3dFRgYqHXr1mX7ewkMDJQkHT9+PMuxl6d33Nrb2+uDDz5Q+/btJUlvvvmm1e8iL02bNlXt2rVz7O/atavuvPNOSXnnWOnp6ZozZ47uueceOTs7y8vLS71799bOnTvzHQ8AALeb2NhYvfjii2ratKlcXFzk4eGh5s2ba9iwYfrll1+y3SYuLk7Dhw9Xo0aN5OTkJE9PT3Xs2FHvvvuuUlNTs93m1vzvo48+Utu2beXq6qqaNWuqf//+VjnVmTNnNHbsWDVs2FCOjo7y8fHRpEmTlJKSku385SEfzCnvzezXX3/Vs88+q4YNG8rJyUleXl6655579NJLL2nv3r05zn2r06dP64MPPlCvXr3UuHFjOTs7y93dXa1atdKUKVN06dKlXI+1vOrRo4elILp9+3b98MMPBdq+S5cuOfY5OztrwIABkvJ3by8mJka9e/dW9erV5eTkpHvuuUfvvfee1avJgGJlACjXunTpYkgywsPDjVatWhmSDAcHB8PJycmQZEgyvLy8jMOHD2e7/Y8//mi4ublZxlapUsVq2/r16xuxsbFZtnvppZcsYyQZ7u7uRqVKlSzf16hRw9izZ4/VNm+//bZRq1Ytw87OzpBkVK1a1ahVq5bl69FHHy30z2HhwoWGJKNLly7GuHHjDEmGnZ2dUbVqVcNkMlnievnll7Nse+zYMUt/TjZu3GhIMu68884sfc8++6whyZg4caIREBBg+R04Oztb5vX19TUSEhKMrVu3Gp6enoYkw8PDw/KzkGSMGTMm232b+7/44gvDxcXFkGS4ubkZDg4Olr5mzZoZ8fHxhfrZ5XXsubnzzjsNScaUKVOy9Jn/bT777LN5zhMfH29UqVLFkGRMmDChULHkxPxvtVmzZln6Mv+7mTp1quXfjYeHh9W/79mzZ9s0JgBA+VeYXMjM/Pfz448/NmrUqGFIMlxcXKxyhzp16hiHDh3Ksu3evXut9uvg4GDJD8xf06ZNy3a/U6ZMMSQZzzzzjPHYY48ZkoxKlSoZnp6ehslkMjZu3GjUqlXLcHd3NyQZ9vb2VrlarVq1jJiYmCzHsWjRIsPb29uQZLi6uhqVK1e2xNKnTx/DMAxj3rx5hp2dnWEymaz+zppMJuObb77JNt5jx44Zfn5+lrF2dnZWeaujo6Px7bff5niczz77rPHcc89ZjtN8XOa5VqxYYbVd27ZtjapVq1r6bz32r776Kts4s2POHbt06ZLvbTIftznOjRs3Zuk39y1cuDDPuSIiIizjIyMjCxxLbtq0aWNIMoYPH56lz5wfT5o0yejRo4fl35Orq6vV7++XX36xaUwAAJQH7777rlXe6OzsbJUH3nPPPVm2WbNmjdUYd3d3y30USUa7du2M8+fPZ9kuc1705JNPZvs3uXr16sahQ4eMgwcPGvXq1cs1p7tVWc8Hc8t7DcMwMjIyjNdee80ql771ntutx575Z3qrfv36Wc11670/X19f4+TJk9keq3nMsWPHsu3Pjfn3UJhtc7t/Z87p8pPTXr9+3ahVq5YhyRg4cGCB48jNu+++a/l/5VaZ79kuXLjQqFSpUpZ/Y7nddwVsjaIrUM6Z/zB6enoaPj4+RmRkpJGWlmakp6cbP/30k1G3bl1DkvHPf/4zy7b79++3JGwvvviicejQISM9Pd3IyMgw9u7dawQFBVmKVWlpaVbbzpo1y5gwYYKxa9cu48qVK4ZhGEZaWprx66+/Gt27dzckGc2bNzcyMjKy7NecCGR3E6mwzMUz8x/Ul19+2ZJsnjt3zhgxYoTlj+zy5cuttrVV0dXT09OoXr268d133xmpqalGenq6ER0dbdSsWdPyM65fv74RFBRkKWRfvXrVkqyZTCZj//79WebPnKi1adPG+N///mcYhmGkpqYaX3/9taWI26tXr0L97MpC0dUwDKNDhw6GJKNTp06FiiUnbdu2NSQZjz/+eJY+878bT09Po1KlSsa///1v4+LFi4ZhGMaZM2eM/v37W5L47C5eAAAVly1yIQ8PD8PX19fYtGmTYRg3b/pERUVZbna1bNnSSE1Ntdr2wIEDxj//+U/jhx9+MM6cOWOZ/8yZM0ZoaKjlJsO2bduy7Necc7i6uhpVqlQx5s6da4k9ISHB8rcu84eScmM+Dk9PT6NNmzbGzp07DcMwjJSUFOODDz6w3Gz797//bVSuXNkYP368kZCQYIm3V69ehiTjjjvuyJJrXrt2zWjWrJkhyejWrZsRExNj3LhxwzAMw/j777+NsWPHWm683PrhQvNxenp6Go6OjsYHH3xgJCUlGYZhGEePHjXuv/9+S2H71p9vbjlfQZSVomtSUpLl9zBp0qQCx5KT8+fPW25Gzps3L0t/5vzYy8vLWLZsmXH9+nXDMAxjz549xl133WVIMu69916bxQQAQHnw9ddfW/6W9+3b19i7d6+l7/Tp08ZXX31lvPjii1bbHDlyxFIkbd++vWWbGzduGEuWLLEUIR9++OEs+8ucFzk7OxsLFiwwkpOTDcMwjF27dhmNGzc2JBn9+vUz2rZta7Rp08b49ddfDcP4v5zOXCBeu3ZtlvnLej6YV9771ltvWX4fzz//vHH06FHDMG7m5SdPnjQWLFhgTJw4Mdu5s7vfNWHCBOPNN9809u3bZ/k5X79+3YiOjrZ8YO2hhx7Ksp1hlP+iq2EYxhNPPGH5fdqS+f7cP/7xjyx95rzb2dnZqFKlijFy5EjjzJkzhmEYxsWLF41Ro0ZZ7rv+8ccfNo0LyA5FV6CcM/9hdHJyynY1xIoVKwzp5ioI840OM3Nik9PKwuvXrxt33313toXK3CQnJ1s+hWa+iZhZcRZdJRlDhgzJdszAgQMNSUbTpk2t2m1VdJVkREVFZelftGiRpb9BgwZGSkpKljHm3+PUqVOz9Jm3rVmzZraFv8jISMuYwqwWKCtF16FDhxqSDG9v70LFkp3vvvvOcnzZXRxk/nfz5ptvZulPTk62rEBavHixzeICANze8psLOTo65ria1d7e3pBkLF26tED7Dg0NNSQZwcHBWfrMN4hyKpSZFbTo6u7ubpw7dy5Lf3BwsGV/Tz75ZJb+K1euWG4g/vTTT1Z9b7/9tiHJ6Ny5s+Xm2q1eeOEFQ5IxYsSIHI/z888/z7Ld33//bVkZsnnzZqu+263oahiG0aRJE0OSMWjQoALHkpMxY8YY0s2VINk9bSVzfrxly5Ys/Tt37rT0x8XF2SwuAADKshs3blgtjsjuw3nZMT+5o169esbly5ez9H/77bc53hfKnBd99NFHWbbdtGmT1Yf9s8vpzH/XQ0JCsvSVh3wwp7w3ISHBshgluyfj5SS3omtuEhISjOrVqxuSLMXdzG6Houv06dMtx5HT76ygdu7caSn8f/DBB1n6zXl3bveEW7RoYUgywsLCbBITkBve6QrcJvr3769GjRplaX/kkUdkMpl0/fp1HT582NJ+7tw5rVmzRnZ2dho3bly2c1apUkX9+/eXpGzfe5UTR0dHBQUFSbr5HP2SNnHixGzb//Wvf0mSDhw4oD179th8v+3atdMDDzyQpT1z26uvvioHB4csY8w/r1vfE5HZiy++KC8vryztDz74oO69915J0tdff13guMsK87Hl9B7hgjp+/Lief/55SVKfPn3Uo0ePHMc6Ojpq7Nix2bY/+OCDkqQ//vjDJnEBAG5/+c2FBgwYkG3+dtddd6lv376SCv63/ZFHHslzv15eXhoyZEiB5s3Niy++qOrVq2dpz5wDvfHGG1n6XV1d1aFDB0lZc6DFixdLksaMGSN7e/ts9/vkk09KyjlPrV+/vgYNGpSlvU6dOvrHP/4hqWL8fbd1jrVq1SrNnTtXkjR16lTVqFEjx7GdO3fWfffdl6W9TZs2qlu3riRp3759NokLAICybsOGDTp16pTs7Oz0zjvvyGQy5bmNYRj65ptvJEnjxo2Tu7t7ljGPPvqo7rnnHknSsmXLsp3H29tbISEhWdo7d+4sR0dHSdKwYcOyzenye8+qLOaDueW9y5cv17Vr1+Tu7q7Q0NBsx9hStWrV1LFjR0nS1q1bi31/pSHzfUtb5J6XLl3SE088ofT0dLVt2zbPa5jXX3892/Y+ffpIqhi5P0pf5dIOAIBtmItut7K3t1fNmjV19uxZXbx40dK+bds2ywvE77777hznTU5OliSdPHkyS9+BAwf0/vvva9OmTYqLi9PVq1ezvJT877//LvCxFMWdd96pBg0aZNvXrFkz1ahRQ+fOndOuXbssCamt5PRzrFWrVr7HZP4d3SogICDXvl9//VW7du3KR6Rlk/nfTn4uOvJy6dIlPfzww0pISFDDhg316aef5jq+WbNmcnFxybbvjjvukJT77wYAUDEVNRfK62/78uXLs/3bnpycrI8++kgRERHat2+fLl68qLS0tHzv9957783xxlVh5JXfODg4qEmTJrmOyfx3NjEx0VKIe+GFFzRixIhst01PT5eUfZ4qSW3bts0xr6hIf99tmWP973//06BBg2QYhvr27asxY8bkOj6naxTp5u/g1KlTFeJ3AACAdPNenCQ1b95c9evXz9c2R48e1aVLlyRJ3bp1y3Fc9+7dtWfPnhzvCzVv3lyVKlXK0m5nZ6fq1avr1KlTRbpnVVbzwdzyXvPvo0uXLjneEyqMnTt3av78+YqJidHJkyeVlJSUZUxJ3y8tKZmvhYqae16/fl39+/fXoUOHVK1aNX311VeqXDnncpaXl5caNmyYbV9Fyv1R+ii6ArcJNze3HPvMn1hLTU21tJ0+fVrSzT+GZ8+ezXP+a9euWX3/9ddf6+mnn9aNGzck3UzSPDw8LKs4r169qqSkpGwTi+Lk7e2da/8dd9yhc+fOKT4+vsT2nTmpzWtM5t9RfueX/i95KI7jKinmxCe71bwFcfXqVfXs2VN79+6Vt7e31q1bl+ecBf3/BwAAW+RChfnbfubMGXXt2lV//vmnpc3FxUVVq1aVnZ2d0tPTlZCQkOt+c1uZWBh55Te1a9eWnV32D1nKLgc6c+aM5YbN+fPn89y/+UOCt+Lv+022yrH+/PNPPfjgg7py5YoCAgL05Zdf5nkzjd8BAAD/x3z/7c4778z3NufOnbP8tzk/zI75CRKZx2eWW95pzseK455VaeeDueW9hfl95GX27Nl6+eWXlZGRIenmsVWtWlVVqlSRJF2+fFkpKSklfr+0pGQualatWrXQ86SlpWnAgAHasGGD3NzctGbNGvn6+ua6DXknygoeLwxUUOY//vXq1ZNx8/3OuX5t2rTJsm1CQoKee+453bhxQwMGDNDOnTuVkpKiixcv6syZMzpz5ozlkcW3rvYobWUtHlu5HY7r999/l6QcVyrnx7Vr19SrVy9t27ZNNWrU0Pr163P8lBsAAIVVErlQTtuNGzdOf/75pxo2bKhvvvlGFy5c0NWrVxUfH68zZ85YPrGfm+xWOZQl5jxVko4cOZKvXBXZu3btmo4cOSKpaDnWoUOH1K1bN507d07t27fXDz/8YLl5BQAASsb169dLO4QSY6t8sCTz3v3791sKriNHjtS+fft0/fp1XbhwwXKNYH6N2+2av5rv7dWtW7fQT9ZJT0/XU089pZUrV8rZ2VmrVq2yvBoEKA9Y6QpUUOZHd/z111+6dOmSPD09873tmjVrdPXqVTVr1kxLly7N9pNq+Vk9WxzyejyHeYVvzZo1LW2ZH02RkpKS7Q2ky5cv2yjCwvv7779zfBSL+bgzH1d5Eh8fb3kETufOnQs1R3Jysh5++GH99NNPqlq1qqKiouTv72/LMAEAkGS7XCi3vCW7v+03btxQRESEJOmLL75Q+/btC7Xfsi7zMe/bt48PUBVBVFSU5bF7hc2xjh49qq5du+r06dNq1aqV1q5dK1dXV1uGCQBAhVC7dm1J0vHjx/O9TeaVmsePH89xRempU6eyjC/PSiIfLMzvIzcrVqxQRkaGHnzwQb377rvZjrkdcvWc3LhxQ9HR0ZIKn3dmZGQoODhYy5Ytk4ODg7777jvdf//9tgwTKHasdAUqKPNNuoyMDMvNu/wyJ3J33313tjcZDcOw/JHNjnmb4vhU1/HjxxUXF5dt3/79+y2P6GvdurWlPXPB2Xxst/r1119tFmNhbd68Occ+80rkzMdVnrz99tu6ceOGTCaTBg0aVODtr1+/rkcffVTR0dFyd3dXZGSkWrZsaftAAQBQ0XMhs4L+bU9ISFBKSookqVWrVtlut379+jz3m5fizNXyw8vLS02bNpUkffPNNyW679I+dltKT0/Xf//7X0k3H0eY2zuEc3L8+HF17dpVp06d0l133aWoqKgCfVgTAAD8H/O9uH379unEiRP52qZhw4aWv70bN27McZw592zTpk3RgiwjSiIfNP8+Nm/ebJPH/ZqvEXLK05OSkvL1VJry6uOPP7bcd33qqacKvL1hGBoyZIg+//xz2dvba/ny5QoKCrJ1mECxo+gKVFB16tTRgw8+KEmaPHmyEhISchyblpamq1evWr738PCQJP3xxx/Z3pD6+OOPLY8xy467u7sk6dKlS4UJPU//+c9/sm2fPn26JKlp06a65557LO2urq7y8fGRJK1cuTLLdufPn9cnn3xi+0AL6IMPPsj2Z7Zu3TpLUXjAgAElHFXRLVq0SDNnzpQkDRw4UHfddVeBtk9NTVX//v31448/ysXFRWvWrOGxIwCAYlXUXMhs2bJlOnr0aJb2/fv3Wz4Ul/lvu7u7u+Udmnv37s2y3enTp3P8VH1BFHeulh/BwcGSbq7o/eWXX3Idm/ndUUVlPvay8JSTokhLS9Pw4cMtN/YmT55seZdYfv3111/q2rWrjh8/rqZNm2r9+vWqXr16cYQLAECF0K1bN9WtW1cZGRl65ZVX8vUhL5PJZHkk7dy5c63uz5l9//33+t///iepfN4Xyklx54P//Oc/5ezsrMTERIWGhhYiQmvma4Ts8nRJmjZtmq5cuVLk/ZRFP/74o1555RVJUocOHfTQQw8VeI7hw4dr4cKFqlSpkpYuXaqHH37Y1mECJYKiK1CBzZ49W66urjp58qQ6duyo77//3ur9EIcPH9acOXPk7++vnTt3Wtq7d+8uk8mkP/74Q6NHj7bckEtMTNTbb7+tESNGqFq1ajnut3nz5pKkL7/80rJaw1bc3d310UcfacKECZaE6/z58xo9erS++OILSdKbb76ZZbvHH3/c0vf9998rLS1NkrRt2zZ1795dN27csGmchZGSkqKgoCDt2bNH0s3VC998840loe7Vq1e2jxksixISEhQREaGHHnpIgwcPlmEYatmypT766KMCzZOenq4nn3xSq1atkpOTk3744Qd16tSpmKIGAOCmouZCZlWqVNGDDz6oLVu2SLr56e4NGzbooYceUmpqqlq2bGm5ySbd/KCY+W99SEiIdu/eLenmk0s2bNigLl262GSFpjlX279/v7Zv317k+Qpj9OjRatGihdLS0tSjRw+9//77VjfTzp49qy+//FIBAQEKDw+32X4bN24se3t7Xb58ucRX2drC0aNH9fHHH6tVq1aWvOq5557T0KFDCzRPfHy8unfvrqNHj8rX11cbNmywvJ4EAAAUTuXKlTVnzhxJ0tdff61+/fpp3759lv6zZ89q0aJFGjJkiNV2EydOlKurq86ePauePXtq//79km5+CH3p0qWWVYWPPPJIubkvlB/FnQ96eXlp6tSpkqR33nlHL7zwgo4dOybpZl5+6tQpvfvuu5owYUK+5nvggQckSatXr9b06dN17do1SdK5c+f0yiuv6D//+U++rhHKi8uXL+vHH3/UE088oYceekjJycmqV6+eVqxYUeC5xo8fr/nz58vOzk6fffaZ1TUQUN5QdAUqMH9/f61evVrVq1fXoUOH1KdPH7m6uqp69epydHRU48aNNW7cOB0+fNiyqkK6uVJ07NixkqT33ntPVatWlZeXl7y8vPTqq6+qW7duGjZsWI77fe655yRJy5cvl4eHh+rVqycfHx8NHDiwyMfUqlUrjR8/Xv/9739VvXp1eXl5qWbNmpZVHy+//HK2f7gnTJighg0b6tKlS5afg6urqzp06KALFy5o7ty5RY6tqD744APt379fLVu2lIeHh1xdXdW/f39dvHhRzZo108KFC0s7xGwtW7ZMtWvXVu3atVWrVi05OTmpRo0aevTRR7V27VrZ29vrxRdfVExMTIHfDxYTE6Ply5dLunnD+YknnrDsK7svAABsoai5kNnMmTOVmJio+++/35J7dO/eXcePH1edOnX09ddfW717Xrr5oTknJyft3btXrVq1stru/PnzWrBgQZGPr3Hjxrr//vuVlpam9u3bq1q1avLx8ZGPj0+JPRLN2dlZa9asUevWrXXlyhWNHDlS1apVk5eXl9zc3FS7dm0NGjRImzdvtspTi8rFxUVPPPGEJKl///7y9PS0HHthbiAVpzFjxlhynOrVq8ve3l6+vr4aOnSo/vjjD3l6euq9994r1BNb5s+fr9jYWEk3C7Bt2rTJMb967LHHbH1oAADctvr166fw8HDZ2dnpu+++01133SVXV1e5uLiodu3aGjx4sNXCB0lq0KCBvv76azk5Oennn39W8+bN5enpKTc3Nz355JO6cuWK/vGPf5TZ+0KFVRL54Pjx4y0rND/66CM1bNhQHh4ecnZ2Vr169TR69GhLTpSXoKAgS140adIkubq6ysvLS7Vq1dI777yjkJAQ9e7du1BxlrZffvnFKv9zcXGRp6enevTooa+++kqGYejxxx/Xrl27cnzvcE5OnDih2bNnS7r5qo/x48fnem/v5MmTxXGIgM1QdAUquPvvv18HDx7Um2++qXbt2snV1VWXLl2Sk5OT7r33Xk2YMEE7d+5Uly5drLabNWuWPvroI7Vq1UoODg5KS0tTy5YtNWfOHK1evTrLDcLMunbtqu+++05dunSRk5OT/vrrLx0/flxnzpyxyTHNnDlTn3/+udq1a6e0tDQ5OzurU6dOWr58ud5+++1st6latap++eUXDR06VN7e3srIyFC1atU0atQo7dq1S3Xr1rVJbEXRoUMH/frrr3riiSfk4uKijIwM+fr6asKECdq+fbtq1KhR2iFmKyUlRWfPntXZs2d18eJFOTs7q0mTJurfv79mzZqlkydPat68eXJ2di7w3BkZGZb/vn79umU/OX0BAGArRcmFzHx9fbVr1y4NHTpUXl5eSktLU926dTV8+HDt3r1bjRs3zrJNu3bttHXrVvXt21dVq1ZVamqqatasqRdeeEG7d++2eoVCUXz77bcaPny4GjRooKtXr+r48eM6fvy4zZ9Skpu6detq+/btWrhwoR588EHVqFFDV65ckWEY8vf315AhQ7R27VpNnDjRpvudP3++Xn/9dTVt2lTXr1+3HHt2j/MrTYmJiZYcJykpSV5eXrrnnns0ePBgLVmyRH///bdGjBhRqLkz51hXrlzJNb+6cOGCrQ4JAIAKYfTo0fr999/13HPPqWHDhkpPT1eVKlXUvHlzvfjii/rwww+zbNOzZ0/t27dPw4YNU4MGDZSSkiIHBwe1a9dOc+fO1ZYtW+Tl5VUKR1O8ijsfNJlMeuuttxQTE6MnnnhCdevWVUpKilxcXNSyZUu9/PLLmjZtWr7nW7ZsmWbMmCF/f3/Z29vLMAx16tRJixcvtsmHI0tLamqqJfdLSEiQg4ODGjZsqEceeUTTpk3TkSNHtGzZskK9iiJz3pmWlpbnvb309HRbHhpgcybDFs+fAoBStmjRIg0ePFhdunTRpk2bSjscmzJ/Wu/YsWOWd88Wx/z8OQAAoGT4+Pjo+PHj2rhxowICAko7HBSDTZs2KTAw8LbMTQEAAFC2mK8viuveIYD8Y6UrAAAAAAAAAAAAABQBRVcAAAAAAAAAAAAAKAKKrgAAAAAAAAAAAABQBJVLOwAAyOzee+/VyZMn8z1+wIABCg8PL8aIAAAAAAAAAAAAckfRFUCZcu7cOZ09ezbf4y9fvixJCg4OVnBwcDFFVboMwyjtEAAAgA3FxcWVdggAAAAAAMDGTAZ38wEAAAAAAAAAAACg0HinKwAAAAAAAAAAAAAUAUVXAAAAAAAAAAAAACgCiq4AAAAAAAAAAAAAUAQUXQEAAAAAAAAAAACgCCqXdgAViY+PjxITE+Xj41PaoQAAgFIWFxcnd3d3xcXFlXYotxXyLQAAkBk5F2yBHBMAAJjlll9SdC1BiYmJSklJKe0wAABAGUBOUDzItwAAQGbkBbAFckwAAGCWW05A0bUEmT8Nt2vXrtINBAAAlLrWrVuXdgi3JfItAACQGTkXbIEcEwAAmOWWX/JOVwAAAAAAAAAAAAAoAoquAAAAAAAAAAAAAFAEFF0BAAAAAAAAAAAAoAgougIAAAAAAAAAAABAEVQu7QCQPcMwSjsElDKTyVTaIQAAAABAmcQ1M7hmRlnF+QmcnwCg4qLoWsZcv35df//9t27cuKGMjIzSDgelxGQyyd7eXm5ubqpWrZoqVapU2iEBAAAAQKnjmhmSZGdnpypVqsjb21sODg6lHQ4gifMTbuL8BAAVG48XLkOuX7+uEydOKCUlheSsgjMMQzdu3ND58+d15MgRJScnl3ZIAAAAAFCquGaGWUZGhlJSUnTixAldv369tMMBOD/BgvMTAFRsrHQtQ/7++2+lpaXJ2dlZ3t7eqlyZX09FZU7Q4uPjlZKSovPnz6tu3bqlHRYAAAAAlBqumWGWlpamv//+W9euXdPff/+tBg0alHZIqOA4P8GM8xMAVGxkAGWEeWWjJHl7e8ve3r6UI0JpqlSpklxcXFS3bl0dPnxYV69elWEYvBMCAAAAQIXENTMys7e3l7e3tw4fPqwbN25wvYxSxfkJmXF+AoCKjccLlyHmx4/waTiYmf8tGIZRypEAAAAAQOnimhmZmf8d8ChXlAWcn5AZ5ycAqLgougIAAAAAAAAAAABAEVB0BQAAAAAAAAAAAIAioOgKAAAAAAAAAAAAAEXAiwbKEZ8Jq0t1/3EzepXq/s12796tiIgIjRw5UtWrV7fp3JlfbF+pUiXVq1dPAQEB+ve//626detKkhYtWqTBgwfrzz//lJ+fn033DwAAAAAoHK6Zb+KaGShbODfdxLkJAFARsNIV5c7u3bsVFhamhISEYpn/6aef1tatW7Vp0ya99NJL+v7779WtWzclJycXy/4AAAAAALAVrpkBlEWcmwAAFQErXYFbeHt7q3379pKk++67T25ubgoODtbatWv12GOPlXJ0AAAAAACUHq6ZAZRFnJsAAGUBK11R7I4eParg4GD5+vrKyclJd955p5555hmdPn3aalxwcLB8fHyybB8QEKCAgABJ//coEEny9/eXyWSSyWRSXFycJOnq1asaM2aM6tatqypVqsjX11dTp05VWlpaoeO/9957JUmHDx8u9BwAAAAAAGSHa2YAZRHnJgAACo6Vrih2p0+fVq1atfTOO++oWrVqOnXqlGbOnKn77rtP+/fvl4ODQ77n6tWrl9544w29+eab+uqrr3TnnXdKkurUqaOMjAz17t1bO3bsUFhYmFq2bKno6GiFhYXp2LFjWrhwYaHiP3bsmCTJ09OzUNsDAAAAAJATrpkBlEWcmwAAKDiKrih2nTp1UqdOnSzfp6WlqXPnzqpfv77Wrl2rvn375nuuGjVqyNfXV5J0zz33WL34fs2aNdq8ebMWLFigkJAQSdIDDzwgSZoxY4ZeffVV+fv757kPwzCUlpamtLQ0/f7773r11Vfl7Oys3r175ztOAABuJytWrNDmzZu1e/du7dmzR1euXNGAAQP01VdfFWq+w4cP67///a/Wr1+v06dPy9XVVY0aNdI///lPvfTSSzaOHgCAso1rZgBlEecmAAAKjqIril1qaqpmzpypzz77TMePH9e1a9csfQcOHLDZfjZt2iSTyaQnnnjCqv2ZZ57RjBkztHnzZvn7+ysjI0MZGRmWfjs7O9nZ/d+Ttt966y299dZblu9btGihNWvWyNvb22axAkCeQj1KOwKYhV4u7QhK3Ztvvqk9e/bI1dVVdevWVWxsbKHn+vbbbzVo0CBJUu/evdW4cWNdvXpVsbGx+vbbbym6Iv84T5YdnCeBIuGaGUBZxLkJAAqJa9WyoZSuUym6oti9/vrrmj17tiZNmqT7779fHh4eysjIUPv27ZWcnGyz/Vy4cEEeHh5ycnKyaq9Tp44k6fz585KkkJAQLV682NL/7LPPatGiRVbfjxw5UpUrV1a9evVUrVo1m8UIAEB5NHv2bNWtW1eNGjXS5s2bFRgYWKh5/vjjDw0aNEje3t5at26d5dPuZqmpqbYIFwCAcoVrZgBlEecmAAAKjqIrit1XX32lgQMHaurUqZa2o0ePZhnn6OioGzduZGk/f/58vhKlatWq6fLly0pOTrZK1E6fPm3pl6TQ0FCNHDnS0l+9enWreWrXrq22bdvmuT8AACqKwhZZbzVx4kRdv35dCxYsyFJwlSR7e3ub7AcAgPKEa2YAZRHnJgAACs4u7yFA0Vy7dk1VqlSxalu4cGGWcfXr19fZs2eVkJBgaTty5EiWR5Y4ODhIklJSUqzaAwICZBiGvvzyS6v2zz//3NIvST4+Pmrbtq3ly8fHp1DHBQAA8i8xMVGrV6+Wj4+PAgMDtXXrVs2aNUtvv/22Vq9ene2NGgAAKgKumQGURZybAAAoOFa6otj17NlTS5cu1T333KO77rpL69atU0RERJZxjz/+uCZPnqwnn3xS48ePV0JCgv7zn/9k+eRas2bNJEkffPCBgoODZW9vr7vvvls9evRQYGCgRo4cqfPnz6tly5batGmTZsyYoeeee05+fn4lcbgAACAbv/32mzIyMtS8eXP17dtXK1eutOq/8847tXz5ct177735mq9169bZtsfGxvI3HwBQrnDNDKAs4twEAEDBsdIVxe7dd9/VP//5T/373//WY489pj///FM//vhjlnGNGjXSihUr9Ndff6lv37566623NGvWLDVp0sRq3D333KPQ0FCtWrVK9913n+699179/fffMplM+uGHH/TCCy9ozpw56tWrl7788kuFhYXpww8/LKnDBQAA2YiPj5ckRUZGavPmzVqyZInOnz+v48eP65VXXtHx48f10EMPWX1CHgCAioBrZgBlEecmAAAKzmQYhlHaQWR26tQpTZ48WZGRkTp//rzq1Kmjvn37asqUKapatWqe26empmr16tVavXq1tm3bppMnT+r69evy8fFRr1699Nprr6lGjRpZtgsICNDmzZtznDc5OVmOjo5FOjbzioxdu3Zl6TMMQ7GxsZIkPz8/mUymIu0Ltwf+XQAVWKhHaUcAs9DLxTJtbnlBWbZp0yYFBgZqwIAB+uqrr/K93dKlS/Xkk09Kkj799FMNHjzYqr9fv3769ttvNX36dL3++uuFjq+8/lxRCJwny45iOk8CmXFthFvl998EuQFsgXt6KAj+TQAVHNeqZUMxXqfmlheUqccLHzlyRB07dlR8fLz69OkjPz8/7dixQ+Hh4YqMjFRMTEyeL2A/cuSIHn30UTk5OSkgIEA9evTQjRs3FB0drZkzZ+qLL77Qli1b1KhRo2y3HzNmjDw9PbO0V65cpn5UAAAA5UrmD8899thjWfofffRRffvtt9qxY0dJhgUAAAAAAADYRJmqJA4fPlzx8fGaO3euRo0aZWkfP368Zs+erUmTJmn+/Pm5zuHm5qbw8HANHjxYbm5ulvaMjAwNHTpUCxYs0Pjx4/X9999nu/3YsWN5ETsAAICNNW3aVJJUqVIlubq6Zuk3F2WTk5NLNC4AAAAAAADAFsrMO12PHj2qqKgo+fj4aMSIEVZ9YWFhcnFx0ZIlS5SUlJTrPHfccYdGjx5tVXCVJDs7O4WFhUmSNm7caNvgAQAAkKuGDRuqYcOGSk9PtzxqK7M//vhDktSgQYOSDg0AAAAAAAAosjJTdI2OjpYkBQUFyc7OOiw3Nzd16tRJ165d07Zt2wq9DwcHB0m5Pyp49erV+s9//qOZM2dq1apVunbtWqH3BwAAUBHFxsYqNjZWqampVu0jR46UJL3++uu6ceOGpf3UqVOaPXu2JGngwIElFygAAAAAAABgI2Xm8cIHDhyQJDVp0iTb/saNGysqKkoHDx5Ut27dCrWPBQsWSJJ69OiR4xjzzUAzLy8vvfvuuxo0aFC+92N+ie6tYmNj5efnl+95AAAAyoKIiAhFRERIks6cOSNJ2r59u4KDgy1jFi1aZPlvf39/SdKxY8esXtswatQoRUZG6ocfflCrVq3UvXt3Xb16Vd99950uXryo8ePHq0uXLsV9OAAAAAAAAIDNlZmi6+XLlyVJHh4e2fab2y9dulSo+Xfs2KHQ0FC5u7tr2rRpWfr79Omjl19+Wa1atVK1atV0/PhxLV68WDNnztRTTz0lNzc3Pfzww4XaNwAAQHm2e/duLV682KotLi5OcXFxlu8zF11zUrlyZf3www8KDw/XZ599po8++kiVK1fWPffcoxEjRuiJJ56wceQAAAAAAABAySgzRde8GIYhSTKZTAXedt++ferdu7fS09O1dOlSNWzYMMuYcePGWX3ftGlTTZ8+Xd7e3ho1apTeeOONfBddd+3alW17TitgAQAAyrLQ0FCFhobme7w5b8tOlSpV9Morr+iVV16xQWQAAAAAAABA2VBm3ulqXslqXvF6q8TERKtx+bVnzx4FBAQoMTFR33zzjXr16lWg7YcMGaLKlSvr999/t8QAAAAAAAAAAAAAAGZlpujatGlTSdLBgwez7T906JCknN/5mp1ff/1VgYGBunr1qiIiIgr1eGBHR0e5ublJkq5du1bg7QEAAAAAAAAAAADc3spM0TUwMFCSFBUVpYyMDKu+K1euKCYmRk5OTmrfvn2+5tuyZYu6deumGzduaPXq1erRo0eh4jpw4IAuXrwoNzc3Va9evVBzAAAAAAAAAAAAALh9lZl3uvr6+iooKEhRUVF6//33NWrUKEvflClTlJSUpBdeeEEuLi6W9tjYWMu29vb2lvYNGzbokUceUeXKlRUZGan77rsv130fPXpUDg4OuuOOO6zaExISNHjwYEnSwIEDVblyKf+4Qgv2aGXb7z/7Rz+jcAICAiRJmzZtKtU4AAAAAOC2wDXzbYVrZtw2ODfddjg/AQByUmaKrpI0b948dezYUaNHj9aGDRvk7++v7du3a+PGjWrSpImmTZtmNd7f31+SdOzYMfn4+Ei6uTK1d+/eSklJUe/evbV+/XqtX78+y77Gjh0rT09PSdJPP/2kIUOGqEuXLvL19ZWXl5dOnDihNWvW6PLly2rbtq3eeuutYj12AAAAAAAAAAAAAOVTmSq6+vr6aufOnZo8ebIiIyO1Zs0a1alTR6NHj9aUKVPk5eWV5xynT59WSkqKJGnVqlVatWpVtuOCg4MtRdc2bdroqaee0m+//abdu3crMTFRbm5uatGihR5//HG98MILqlKlis2OE/lz/fp1OTg4lHYYAAAAAACUOVwzAyirOD8BACqqMvNOV7N69epp4cKFOn36tG7cuKHjx48rPDw824KrYRgyDMOyylW6+XgHc3tuX5m3adGihRYtWqS9e/fq/PnzSk1N1YULF7RlyxaNGjWKgmsRhYaGymQyac+ePerWrZucnZ1Vu3ZtTZw4Uenp6ZJuPo7DZDJp2bJlCgkJUbVq1eTn5ydJSktLU2hoqBo2bKgqVaqobt26GjdunJKSkqz2YzKZNGHCBM2YMUP16tWTo6Oj7rvvPv32229ZYnr33Xfl7+8vBwcH1axZUyEhITp37pzVmKVLl6pVq1ZydXWVu7u7WrRooXnz5lmN2b9/v/r166dq1arJ0dFRbdq00cqVK7Ps76uvvpKfn58cHBzUvHlzfffdd0X6mQIAAAAAbg9cM3PNDJRVnJ84PwEACqbMFV1x+3r00UcVEBCgiIgIPfPMM5oxY4beeOMNqzHjxo2Tvb29li5dqrlz50qSBg8erDfffFNPPPGEVq9erVGjRmn+/Pl65JFHZBiG1fZffPGFIiIiNHfuXH322Wc6f/68unbtqvj4eMuYf/3rXxo9erQCAwP1/fffKzQ0VN99950CAgKUnJwsSfr555/11FNPqUuXLoqIiNCKFSv0/PPP69KlS5Z5fv/9d7Vr106nT5/WBx98oIiICDVv3lyPPvqoIiIiLOPWr1+vQYMGqVGjRvr222/1yiuvaMyYMTpw4ICNf8IAAAAAgPKKa2aumYGyivMT5ycAQP6UqccL4/YWEhJiSciCgoJ05coVhYeHa/z48ZYx7du314cffmj5ft++ffr888/1r3/9S1OnTpUkPfDAA/L09NSwYcP0448/qkePHpbxV69e1bp16+Tm5iZJ6tChg3x9ffX222/r7bff1oULF/T222/r6aeftvqEm6+vr3r06KHFixdr2LBh2rZtmzw9PTVnzhzLmKCgIKvjefnll1WnTh1FR0fL0dFRktSjRw/99ddfeuONN9S3b19J0pQpU9S4cWOtXLlSlSpVknTzfcTt27dX06ZNi/pjBQAAAADcBrhm5poZKKs4P3F+AgDkDytdUWIef/xxq+8HDhyo5ORk7dmzx9L2yCOPWI3ZvHmzJOnJJ5+0an/66acl3XyESWY9e/a0JGfSzcdVd+rUSVu3bpUkbdu2TdevX88y34MPPqiaNWta5rv33nt18eJFPfnkk1q7dq3Vp+EkKSUlRRs3btQ///lPVa5cWWlpaZavnj17at++fbpw4YLS09P166+/ql+/fpbkTJLatWtn9YhrAAAAAEDFxjUz18xAWcX5ifMTACB/KLqixNSqVSvb7//6668cx1y4cEGSVLt2bat2Z2dneXh46Pz587nuw9xm3kdO80lSnTp1LPN16dJFy5cv1/Hjx/XII4+oRo0a6t69u3bv3i1JOn/+vNLS0jR9+nTZ29tbfb3yyiuSpISEBCUkJCg1NTXHuAAAAAAAkLhmzuvnAaD0cH7K/ecBAIAZRVeUmLNnz2b7/R133GFpM5lMVmOqVasmSTpz5oxVe3Jysi5fvmzpz2kf5jbzPnKaT5JOnz5tNV///v31888/6/Lly/r222/1119/qUePHkpLS1PVqlVlZ2enF198Ub/++mu2X/Xr11f16tVlb2+fY1wAAAAAAEhcM+f18wBQejg/5f7zAADAjKIrSszXX39t9f1XX30lJycntWzZMsdtAgICJElffPGFVfvnn38uSQoMDLRqj4yM1JUrVyzfnzx5UjExMerQoYOkm++XcHR0zDLfunXrFB8fn2U+6eYn8B5++GG9+OKLOnv2rM6dOydnZ2d16dJFe/bsUatWrdS2bdssX46OjqpUqZLuvfdeffPNN8rIyLDMuX37dsXFxeV43AAAAACAioVrZq6ZgbKK8xPnJwBA/lQu7QBQcXz66aeSbr77YN26dfrwww/12muvqXr16jlu4+/vr+DgYE2fPl0ZGRnq0qWLdu/ercmTJ+uBBx5QUFCQ1XgXFxc98MADmjBhgm7cuKHQ0FA5OTlZHg9StWpVTZgwQaGhoXJ1dVXfvn119OhRTZo0SXfddZeeeeYZSdLkyZN19uxZBQYGytvbWydOnNCcOXPUokUL1alTR5I0Z84cde7cWd26ddPzzz+vunXr6sKFC9q7d6/i4uIsxxsWFqagoCA98sgjevHFF5WQkKDJkydn+zgUAAAAAEDFxDUz18xAWcX5ifMTACB/KLqixERERGjcuHGaNm2a3N3dNWHCBP373//Oc7uPP/5YDRo00KJFi/TWW2+pZs2aevHFF/Xmm29meXTJk08+KU9PT40cOVIJCQlq06aNPvvsM9WsWdMyZsqUKapevbree+89ffLJJ/L09FTfvn313//+V05OTpJuJpFz587VuHHjdOHCBdWoUUNBQUGaOnWqZZ67775bO3fuVFhYmF5++WWdP39e1atXt0r0JKl79+764osvFBoaqscee0yNGjXSnDlzFB4eXtQfKQAAAADgNsE1M9fMQFnF+YnzEwAgf0yGYRilHURF0bp1a0nSrl27svQZhqHY2FhJkp+fX5bEozwLDQ1VWFiYkpOT5ejoWGz7MZlMeu211zRjxoxi20dJu53/XQDIQ6hHaUcAs9DLxTJtbnkBCo+fawXCebLsKKbzJJDZ7XxtxDVz4eT33wS5AWyBe3qcnwridv43ASAfuFYtG4rxOjW3vIB3ugIAAAAAAACwOHXqlEJCQuTt7S0HBwf5+Pho7NixunjxYoHmSU5O1pQpU9S0aVM5OjqqZs2aevzxx/Xnn39mGZuUlKQvv/xSTz31lPz9/eXq6ioXFxe1bNlSU6dO1dWrV4s9XgAAgKLg8cIAAAAAAAAAJElHjhxRx44dFR8frz59+sjPz087duxQeHi4IiMjFRMTo2rVquU5z/Xr1/XAAw8oJiZGbdu21ZgxY3Ty5EktX75cq1evVnR0tNq1a2cZv2XLFg0aNEgeHh4KDAzUI488oitXrigyMlJTpkzRl19+qZ9//jnLvm0VLwAAQFFRdEWxCw0NVWhoaLHvhydlAwAAAADKG66ZUdYMHz5c8fHxmjt3rkaNGmVpHz9+vGbPnq1JkyZp/vz5ec4za9YsxcTEqH///lq2bJns7G4+cG/AgAHq27evQkJCtHfvXkt77dq1tWjRIg0YMMDqUbbXr19X3759FRkZqbCwMM2dO7dY4kVWnJ8AACgYHi8MAAAAAAAAQEePHlVUVJR8fHw0YsQIq76wsDC5uLhoyZIlSkpKynUewzAshc633nrLUliVpD59+qhz587av3+/Nm/ebGlv2bKlnn322SzvDnVwcNAbb7whSdq4cWOxxAsAAGALFF0BAAAAAAAAKDo6WpIUFBRkVSiVJDc3N3Xq1EnXrl3Ttm3bcp3nyJEjOnHihJo0aaIGDRpk6e/Zs6fV/vLi4OAgSapc2fqhfbaKFwAAwBYoupYh5uQwLS2tlCNBWWH+t2AymUo5EgAAAAAoXVwzIzPzv4NbC20omgMHDkiSmjRpkm1/48aNJUkHDx4skXnMFixYIEnq0aNHse6ndevW2X7Fxsbmuh3nJ2TG+QkAKi7e6VpGmEwmValSRSkpKfr777/l7e2d5dN7qDgyMjKUkpKi+Ph4SZKrqyuFVwAAAAAVFtfMyCwtLU1///23JKlKlSpcL9vQ5cuXJUkeHh7Z9pvbL126VCLzSNLKlSv14Ycfqm7dunr11VeLbT+FxfkJmXF+AoCKjQygDPH29taJEyd07do1HT58uLTDQRlRqVIlVatWrbTDAAAAAIBSxTUzblW5cmV5e3uXdhgVimEYkor+RK78zrNp0yYNGjRIbm5uioiIUNWqVYtlP2a7du3Ktr1169a5bsf5Cbfi/AQAFRPPOChDHBwcVL9+fTk6OvL4iQrO/CnJatWqydfXV05OTqUdEgAAAACUKq6ZYWZnZydHR0fVr1/f8q5P2IZ5Zah5BemtEhMTrcYV5zzr169Xr169VKVKFa1bt05t2rQptniLivMTzDg/AUDFxkrXMsbBwUENGjSwfBIPFRePHwEAAAAAa1wzw4xr5uLRtGlTSTm/A/XQoUOScn6Hqq3mWb16tfr37y8XFxdFRUXluNLUVvHaAucnmHF+AoCKi6JrGcUfZwAAAAAAssc1M1A8AgMDJUlRUVHKyMiwWrV55coVxcTEyMnJSe3bt891Hl9fX9WvX18HDx7UsWPH1KBBA6v+tWvXSpK6du2aZdsVK1Zo0KBBqlq1qtavX68WLVoUe7y2xPkJAICKi+ddAAAAAAAAAJCvr6+CgoIUFxen999/36pvypQpSkpK0jPPPCMXFxdLe2xsrGJjY5WammppM5lMGjZsmCTp1VdfVUZGhqVv5cqV2rJli5o1a6YuXbpY7ePzzz/XwIEDVaNGDW3evDnXgmth4wUAACgurHQFAAAAAAAAIEmaN2+eOnbsqNGjR2vDhg3y9/fX9u3btXHjRjVp0kTTpk2zGu/v7y9JOnbsmHx8fCzt48eP16pVq7RixQq1a9dO3bp104kTJ7R8+XI5Ozvr008/tVqZunHjRj377LPKyMhQ165d9dVXX2UbX2hoaJHiBQAAKC4UXQEAAAAAAABIurl6dOfOnZo8ebIiIyO1Zs0a1alTR6NHj9aUKVPk5eWVr3kcHBy0fv16zZgxQ0uXLtXs2bPl7u6uvn37KiwsTM2aNbMaf/z4ccuK2M8//zzHeW8tutoqXgAAgKKi6AoAAAAAAADAol69elq4cGG+xhqGkWOfk5OTwsLCFBYWluc8wcHBCg4Ozm+IVgoSLwAAQHHhna4AAAAAAAAAAAAAUAQUXQEAAAAAAAAAAACgCCi6AgAAAAAAAAAAAEARUHQFAAAAAAAAAAAAgCKg6AoAAIBcrVixQqNGjVLnzp3l7u4uk8mkgQMHFnnec+fOqXbt2jKZTGrfvr0NIgUAAAAAAABKR+XSDgAAAABl25tvvqk9e/bI1dVVdevWVWxsrE3mHTp0qJKSkmwyFwAAAAAAAFCaWOkKAACAXM2ePVsHDx5UYmKiPvjgA5vMuWDBAkVEROjtt9+2yXwAAAAAAABAaWKlKwAAAHIVGBho0/mOHj2qsWPHaujQoerRo4dN5wYAAAAAAABKA0VXAAAAlJj09HQ9/fTTqlGjhmbOnKmEhITSDgkAUFGFepR2BDALvVzaEQAAAABFRtEVAAAAJWbGjBnaunWrNm7cKFdXV4quAAAAAAAAuC1QdAUAAECJ+O233xQWFqYxY8aoS5cuRZqrdevW2bbHxsbKz8+vSHMDAAAAAAAABWVX2gEAAADg9pecnKynnnpKDRs21PTp00s7HAAAAAAAAMCmWOkKAACAYvfGG2/o0KFD+uWXX+Tk5FTk+Xbt2pVte04rYAEAAAAAAIDiRNEVAAAAxe63335Tenq62rVrl23/9u3bZTKZ5OHhoUuXLpVscAAAAAAAAEARUXQFAABAsevVq5caNWqUpf3q1atatmyZatSooUceeUTOzs6lEB0AAAAAAABQNBRdAQAAYFOxsbGSJF9fX9nb20uSXnnllWzHxsXFadmyZWrYsKE++eSTEosRAAAAAAAAsCWKrgAAAMhVRESEIiIiJElnzpyRdPNxwMHBwZYxixYtsvy3v7+/JOnYsWPy8fEpoSgBAAAAAACA0kPRFQAAALnavXu3Fi9ebNUWFxenuLg4y/eZi64AAAAAAABARWNX2gEAAACgbAsNDZVhGLl+ZWZuy88qVx8fHxmGoW3bthVT9AAAAAAAAEDxo+gKAAAAAAAAAAAAAEVA0RUAAAAAAAAAAAAAioCiKwAAAAAAAAAAAAAUAUVXAAAAAAAAAAAAACgCiq4AAAAAAAAAAAAAUAQUXQEAAAAAAAAAAACgCCi6AgAAAAAAAAAAAEARUHQFAAAAAAAAAAAAgCKg6AoAAAAAAAAAAAAARUDRFQAAAAAAAAAAAACKoHJpBwAAKFt8Jqwu7RAgKc6xtCMAAAAAAAAAAOQXK10BAAAAAAAAAAAAoAgougIAAAAAAAAAAABAEVB0BQAAAAAAAAAAAIAioOgKAAAAAAAAAAAAAEVA0RUAAAAAAAAAAAAAioCiKwAAAAAAAAAAAAAUAUVXAAAAAAAAAAAAACgCiq4AAAAAAAAAAAAAUAQUXQEAAAAAAAAAAACgCCi6AgAAAAAAAAAAAEARlLmi66lTpxQSEiJvb285ODjIx8dHY8eO1cWLF/O1fWpqqiIiIvT888+rRYsW8vT0lJOTk/z9/fXyyy/r3LlzOW574cIFjR07Vj4+PnJwcJC3t7dCQkJ06tQpWx0eAAAAAAAAAAAAgNtM5dIOILMjR46oY8eOio+PV58+feTn56cdO3YoPDxckZGRiomJUbVq1fKc49FHH5WTk5MCAgLUo0cP3bhxQ9HR0Zo5c6a++OILbdmyRY0aNbLa7vz58+rYsaMOHjyorl27auDAgYqNjdXChQu1evVqbd26VQ0bNizOwwcAAAAAAAAAAABQDpWpouvw4cMVHx+vuXPnatSoUZb28ePHa/bs2Zo0aZLmz5+f6xxubm4KDw/X4MGD5ebmZmnPyMjQ0KFDtWDBAo0fP17ff/+91XYTJ07UwYMHNW7cOM2aNcvSPnfuXI0ZM0bDhw9XZGSkjY4UAAAAAAAAAAAAwO2izDxe+OjRo4qKipKPj49GjBhh1RcWFiYXFxctWbJESUlJuc5zxx13aPTo0VYFV0mys7NTWFiYJGnjxo1WfUlJSVqyZIlcXFwsY8xGjhwpHx8f/fjjjzp69GhhDw8AAAAAAAAAAADAbarMFF2jo6MlSUFBQbKzsw7Lzc1NnTp10rVr17Rt27ZC78PBwUGSVLmy9QLfrVu3Kjk5WZ06dcq2WBsUFCQpa7EWAAAAAAAAAAAAAMpM0fXAgQOSpCZNmmTb37hxY0nSwYMHC72PBQsWSJJ69OhR4vsGAAAAAAAAAAAAcHsqM+90vXz5siTJw8Mj235z+6VLlwo1/44dOxQaGip3d3dNmzatWPfdunXrbNtjY2Pl5+eXz4gBAAAAAAAAAAAAlAdlZqVrXgzDkCSZTKYCb7tv3z717t1b6enpWrp0qRo2bFhi+wYAAAAAAAAAAABweyszK13Nq0nNq05vlZiYaDUuv/bs2aPu3bvrypUr+uabb9SrV69i3/euXbuybc9pBSwAAAAAAAAAAACA8qvMFF2bNm0qKef3ph46dEhSzu9dzc6vv/6qBx98UMnJyYqIiMjyLtfi3DcAAAAAAAAAAACAiqHMPF44MDBQkhQVFaWMjAyrvitXrigmJkZOTk5q3759vubbsmWLunXrphs3bmj16tU5FlwlqX379nJyclJMTIyuXLli1ZeRkaGoqCirGAEAAAAAAAAAAADArMwUXX19fRUUFKS4uDi9//77Vn1TpkxRUlKSnnnmGbm4uFjaY2NjFRsbq9TUVKvxGzZsUI8ePWQymRQZGamuXbvmum9XV1c9/fTTSkpKUmhoqFXfe++9p7i4OD344IMFfhcsAAAAAAAAAAAAgNtfmXm8sCTNmzdPHTt21OjRo7Vhwwb5+/tr+/bt2rhxo5o0aaJp06ZZjff395ckHTt2TD4+PpKkAwcOqHfv3kpJSVHv3r21fv16rV+/Psu+xo4dK09PT8v306dP16ZNmzRr1izt3r1b//jHP/Tnn39q5cqVqlmzZpZCMAAAAAAAAAAAAABIZazo6uvrq507d2ry5MmKjIzUmjVrVKdOHY0ePVpTpkyRl5dXnnOcPn1aKSkpkqRVq1Zp1apV2Y4LDg62KrpWq1ZNW7duVVhYmCIiIrRlyxZVq1ZNgwcP1tSpU1W3bl2bHCMAAAAAAAAAAACA20uZKrpKUr169bRw4cJ8jTUMI0tbQEBAtu354eXlpfDwcIWHhxdqewAAAAAAAAAAAAAVT5l5pysAAADKphUrVmjUqFHq3Lmz3N3dZTKZNHDgwALNkZqaqoiICD3//PNq0aKFPD095eTkJH9/f7388ss6d+5cMUUPAAAAAAAAFL8yt9IVAAAAZcubb76pPXv2yNXVVXXr1lVsbGyB5zhy5IgeffRROTk5KSAgQD169NCNGzcUHR2tmTNn6osvvtCWLVvUqFGjYjgCAAAAAAAAoHhRdAUAAECuZs+erbp166pRo0bavHmzAgMDCzyHm5ubwsPDNXjwYLm5uVnaMzIyNHToUC1YsEDjx4/X999/b8vQAQAAAAAAgBJB0RUAAAC5KkyR9VZ33HGHRo8enaXdzs5OYWFhWrBggTZu3Fjk/ZQEnwmrSzsESIpzLO0IAAAAAAAA/g/vdAUAAECpcnBwkCRVrsznAQEAAAAAAFA+cWcLAAAApWrBggWSpB49euR7m9atW2fbHhsbKz8/P5vEBQAAAAAAAOQXK10BAABQanbs2KHQ0FC5u7tr2rRppR0OAAAAAAAAUCisdAUAAECp2Ldvn3r37q309HQtXbpUDRs2zPe2u3btyrY9pxWwAAAAAAAAQHFipSsAAABK3J49exQQEKDExER988036tWrV2mHBAAAAAAAABQaK10BAABQon799Vc9+OCDSk5OVkRERIHe5QoAAAAAAACURRRdAQAAUGK2bNmiXr16KSMjQ6tXr1bXrl1LOyQAAAAAAACgyCi6AgAAwKZiY2MlSb6+vrK3t7e0b9iwQY888ogqV66syMhI3XfffaUVIgAAAAAAAGBTFF0BAACQq4iICEVEREiSzpw5I0navn27goODLWMWLVpk+W9/f39J0rFjx+Tj4yNJOnDggHr37q2UlBT17t1b69ev1/r167Psa+zYsfL09CyOwwAAAAAAAACKDUVXAAAA5Gr37t1avHixVVtcXJzi4uIs32cuumbn9OnTSklJkSStWrVKq1atynZccHAwRVcAAAAAAACUO3alHQAAAADKttDQUBmGketXZuY28ypXSQoICMhzjlu3AQAAAAAAAMoLiq4AAAAAAAAAAAAAUAQUXQEAAAAAAAAAAACgCCi6AgAAAAAAAAAAAEARUHQFAAAAAAAAAAAAgCKg6AoAAAAAAAAAAAAARUDRFQAAAAAAAAAAAACKgKIrAAAAAAAAAAAAABQBRVcAAAAAAAAAAAAAKAKKrgAAAAAAAAAsTp06pZCQEHl7e8vBwUE+Pj4aO3asLl68WKB5kpOTNWXKFDVt2lSOjo6qWbOmHn/8cf3555/Zjl+3bp1eeukldevWTV5eXjKZTGrfvn2u+/Dx8ZHJZMr2q3bt2gWKFwAAoCgql3YAAAAAAAAAAMqGI0eOqGPHjoqPj1efPn3k5+enHTt2KDw8XJGRkYqJiVG1atXynOf69et64IEHFBMTo7Zt22rMmDE6efKkli9frtWrVys6Olrt2rWz2ub999/XypUr5ejoqEaNGhWoyDtlypQsba6urvneHgAAoKgougIAAAAAAACQJA0fPlzx8fGaO3euRo0aZWkfP368Zs+erUmTJmn+/Pl5zjNr1izFxMSof//+WrZsmezsbj5wb8CAAerbt69CQkK0d+9eS7skvfbaa5o2bZr8/Px08uRJNWjQIN9xh4aG5v8gAQAAigGPFwYAAAAAAACgo0ePKioqSj4+PhoxYoRVX1hYmFxcXLRkyRIlJSXlOo9hGJbC7FtvvWVVWO3Tp486d+6s/fv3a/PmzVbbdejQQc2bN1elSpVsdEQAAAAlh6IrAAAAAAAAAEVHR0uSgoKCrAqlkuTm5qZOnTrp2rVr2rZtW67zHDlyRCdOnFCTJk2yXa3as2dPq/3Zwpdffqnp06dr9uzZWrdunVJTU202NwAAQH7weGEAAAAAAAAAOnDggCSpSZMm2fY3btxYUVFROnjwoLp161akeSTp4MGDRQnXyqBBg6y+r1evnj799FN1797dZvsAAADIDUVXAAAAAAAAALp8+bIkycPDI9t+c/ulS5dKZJ78GDx4sDp37qzmzZvLzc1NR48e1XvvvaePPvpIvXv3VkxMjNq0aZOvuVq3bp1te2xsrPz8/IocKwAAuL1RdAUAAAAAAACQJ8MwJEkmk6lMzCNJU6ZMsfr+rrvu0vz58+Xq6qqZM2dq6tSpWrlyZZH3AwAAkBeKrgAAAAAAAAAsK1DNK1VvlZiYaDWuuOcpimHDhmnmzJn6+eef873Nrl27sm3PaQUsAABAZnalHQAAAAAAAACA0te0aVNJOb9r9dChQ5Jyflerrecpipo1a0qSkpKSim0fAAAAmVF0BQAAAAAAAKDAwEBJUlRUlDIyMqz6rly5opiYGDk5Oal9+/a5zuPr66v69evr4MGDOnbsWJb+tWvXSpK6du1qo8iz2rp1qySpYcOGxbYPAACAzHJ8vPBPP/1U5Ml9fHxUv379Is8DAAAA8jMAAICKpDRyP19fXwUFBSkqKkrvv/++Ro0aZembMmWKkpKS9MILL8jFxcXSHhsba9nW3t5e0s13tQ4bNkwTJ07Uq6++qmXLlsnO7ubaj5UrV2rLli1q1qyZunTpUqTj27dvn+rUqSMvLy+r9uPHj2vkyJGSpKeeeqpI+wAAAMivHIuuAQEBRX6Z/ZQpUzR58uQizQEAAICbyM8AAAAqjtLK/ebNm6eOHTtq9OjR2rBhg/z9/bV9+3Zt3LhRTZo00bRp06zG+/v7S5KOHTsmHx8fS/v48eO1atUqrVixQu3atVO3bt104sQJLV++XM7Ozvr0008thVizn3/+WZ988okk6erVq5KkI0eOKDg42DLmnXfeUfXq1SVJy5cv14wZMxQYGKgGDRrIzc1NR44c0erVq5WSkqKHHnpIL7/8coGOHwAAoLByLLpK0t13362WLVsWeFLDMPTZZ58VNiYAAADkgPwMAACg4iiN3M/X11c7d+7U5MmTFRkZqTVr1qhOnToaPXq0pkyZkmVVaU4cHBy0fv16zZgxQ0uXLtXs2bPl7u6uvn37KiwsTM2aNcuyzeHDh7V48WKrtoSEBKu20NBQS9E1MDBQBw4c0P/+9z9t3bpVSUlJ8vT01H333aenn35aTz/9dJEL1wAAAPmVa9H10UcfLfRKCG7qAQAA2B75GQAAQMVRWrlfvXr1tHDhwnyNNQwjxz4nJyeFhYUpLCwsX3MFBwdbrWrNS5cuXYr8iGIAAABbybHo6uDgoMqVc63J5qqo2wMAAMAa+RkA3B58Jqwu7RAgKc6xtCMAckfuBwAAUL7kmHklJycXaeKibg8AAABr5GcAAAAVB7kfAABA+WKX9xAAAAAAAAAAAAAAQE7yLLomJycrMTEx1zGGYSgxMZFP0AEAAJQA8jMAAICKg9wPAACgfMj1xQ4XLlyQr6+v/P399fPPP8vOLvsabUZGhnr06KGDBw/qyJEj8vDwKJZgAQAAKjryMwAAgIqD3A8AkB8+E1aXdgj4/+IcSzsClKZcV7ouWrRIly9f1ty5c3NM6iSpUqVKeu+993ThwgV9+umnNg8SAAAAN5GfAQAAVBzkfgAAAOVHrkXXVatWqWXLlmrbtm2eE7Vu3VqtW7fW999/b7PgAAAAYI38DAAAoOIg9wMAACg/ci267t27Vx06dMj3ZO3atdMff/xR5KAAAACQPfIzAACAioPcDwAAoPzIteh6+fJleXl55XsyLy8vJSYmFjkoAAAAZI/8DAAAoOIg9wMAACg/ci26urm56cKFC/me7OLFi3J1dS1yUAAAAMge+RkAAEDFQe4HAABQfuRadPX19VVMTEy+J/v555/l6+tb5KAAAACQPfIzAACAioPcDwAAoPzItejavXt37d27V2vWrMlzorVr1+r333/XAw88YLPgAAAAYI38DAAAoOIg9wMAACg/ci26jhgxQlWqVNHTTz+tqKioHMetW7dOTz31lBwdHTVixAibBwkAAICbyM8AAAAqDnI/AACA8qNybp133HGH3nvvPT3//PPq2bOn2rVrp+7du6tu3boymUw6efKkNmzYoG3btskwDH3yySfy9vYuqdgBAAAqnNLIz1asWKHNmzdr9+7d2rNnj65cuaIBAwboq6++KvBcycnJmjFjhr766isdP35c7u7uCggIUFhYmPz9/YsUJwAAwO2Ge3MAAADlR65FV0l67rnn5OTkpFGjRmnbtm3avn27Vb9hGPLy8tLcuXM1aNCgYgsUAAAAN5V0fvbmm29qz549cnV1Vd26dRUbG1uoea5fv64HHnhAMTExatu2rcaMGaOTJ09q+fLlWr16taKjo9WuXbsixwsAAHA74d4cAABA+ZBn0VWSBg0apEceeUQrVqzQzz//rNOnT8swDHl7e+u+++5T//795erqWtyxAgAA4P8ryfxs9uzZqlu3rho1aqTNmzcrMDCwUPPMmjVLMTEx6t+/v5YtWyY7u5tvuhgwYID69u2rkJAQ7d2719IOAACAm7g3BwAAUPblq+gqSa6urgoODlZwcHAxhgMAAID8Kqn8rLBF1swMw9D8+fMlSW+99ZZVYbVPnz7q3LmztmzZUqSiLgAAwO2Me3MAAABlG8sIAAAAUOyOHDmiEydOqEmTJmrQoEGW/p49e0qSoqOjSzo0AAAAAAAAoMhyXOn6999/y93dvdCPJinq9gAAALBWnvOzAwcOSJKaNGmSbX/jxo0lSQcPHszXfK1bt862PTY2Vn5+foWIEAAAoGwpz7kfAABARZTjStd69epp1qxZhZ64Xr16mj17dqG3BwAAgLXynJ9dvnxZkuTh4ZFtv7n90qVLJRUSAABAmVaecz8AAICKKMeVroZhFGliwzCKPAcAAAD+z+2cn5njMplM+Rq/a9eubNtzWgELAABQ3tzOuR8AAMDtKMeiqyQtWrRImzZtKtTE+b1hBgAAgPwrr/mZeSWrecXrrRITE63GAQAAoPzmfgAAABVRrkXXuLg4xcXFlVAoAAAAyEt5zc+aNm0qKed3th46dEhSzu98BQAAqIjKa+4HAABQEeVYdM3IyCjJOAAAAJCH8pyf+fr6qn79+jp48KCOHTumBg0aWPWvXbtWktS1a9fSCA8AAKDMKc+5HwAAQEVkV9oBAAAA4PYSGxur2NhYpaamWtpMJpOGDRsmSXr11VetbiKuXLlSW7ZsUbNmzdSlS5cSjxcAAAAAAAAoqlwfLwwAAABEREQoIiJCknTmzBlJ0vbt2xUcHGwZs2jRIst/+/v7S5KOHTsmHx8fS/v48eO1atUqrVixQu3atVO3bt104sQJLV++XM7Ozvr0009lZ8dnAgEAAAAAAFD+UHQFAABArnbv3q3Fixdbtd36frHMRdecODg4aP369ZoxY4aWLl2q2bNny93dXX379lVYWJiaNWtm48gBAAAAAACAklHmlhKcOnVKISEh8vb2loODg3x8fDR27FhdvHgx33Ps2LFDr7/+unr27KnatWvLZDKpdu3auW4TEBAgk8mU41dKSkpRDw0AAKBcCg0NlWEYuX5lZm7LvMrVzMnJSWFhYTp06JCuX7+uc+fOafny5RRcAQAAAAAAUK6VqZWuR44cUceOHRUfH68+ffrIz89PO3bsUHh4uCIjIxUTE6Nq1arlOc/SpUsVHh4ue3t7+fv76+zZs/mOYcyYMfL09MzSXrlymfpRAQAAAAAAAAAAACgjylQlcfjw4YqPj9fcuXM1atQoS/v48eM1e/ZsTZo0SfPnz89znuDgYD377LNq3ry5qlSpIpPJlO8Yxo4dm+2qDAAAAAAAAAAAAADITpl5vPDRo0cVFRUlHx8fjRgxwqovLCxMLi4uWrJkiZKSkvKcq2XLlmrVqpWqVKlSXOECAAAAAAAAAAAAgKQytNI1OjpakhQUFCQ7O+tasJubmzp16qSoqCht27ZN3bp1K7Y4Vq9ercTERFWpUkVNmzZV165d5ezsXGz7AwAAAAAAAAAAAFC+5brSde7cudqxY4dVW2Jiok6cOJHt+B9//FHjx48vVCAHDhyQJDVp0iTb/saNG0uSDh48WKj582vkyJGaOHGiXn75ZT388MOqV6+eli5dWqA5Wrdune1XbGxsMUUNAAAqipLMzwAAAFC6yP0AAADKj1yLrmPHjlVkZKRV2+zZs9WgQYNsx2/btk3h4eGFCuTy5cuSJA8Pj2z7ze2XLl0q1Px56dOnj3744QedOnVKycnJio2N1euvv66rV6/qqaee0g8//FAs+wUAACiIkszPAAAAULrI/QAAAMqPMvN44bwYhiFJMplMxTL/uHHjrL5v2rSppk+fLm9vb40aNUpvvPGGHn744XzNtWvXrmzbW7duXeQ4AQAAAAAAAAAAAJQtua50LUnmlazmFa+3SkxMtBpXUoYMGaLKlSvr999/t8QAAAAAAAAAAAAAAGZlpujatGlTSTm/s/XQoUOScn7na3FxdHSUm5ubJOnatWslum8AAAAAAAAAAAAAZV+ZKboGBgZKkqKiopSRkWHVd+XKFcXExMjJyUnt27cv0bgOHDigixcvys3NTdWrVy/RfQMAAAAAAAAAAAAo+8pM0dXX11dBQUGKi4vT+++/b9U3ZcoUJSUl6ZlnnpGLi4ulPTY2VrGxsUpNTS3Svo8ePaq//vorS3tCQoIGDx4sSRo4cKAqVy43r8AFAAAAAAAAAAAAUELyrCJeunRJJ06csPpekk6ePCnDMLKMLYp58+apY8eOGj16tDZs2CB/f39t375dGzduVJMmTTRt2jSr8f7+/pKkY8eOycfHx9IeGxurGTNmWI29fPmygoODLd9PmDBBfn5+kqSffvpJQ4YMUZcuXeTr6ysvLy+dOHFCa9as0eXLl9W2bVu99dZbRTo2AAAAWynJ/AwAAACli9wPAACgfMiz6BoeHq7w8PAs7ZmLnLbi6+urnTt3avLkyYqMjNSaNWtUp04djR49WlOmTJGXl1e+5jlz5owWL15s1ZaSkmLVFhwcbCm6tmnTRk899ZR+++037d69W4mJiXJzc1OLFi30+OOP64UXXlCVKlVsd6AAAABFUJL5GQAAAEoXuR8AAED5kGvRtX79+jKZTCUViySpXr16WrhwYb7G3vppPrOAgIAc+7LTokULLVq0KN/jAQAASktp5GcAAAAoHeR+AAAA5UeuRde4uLgSCgMAAAD5QX4GAABQcZD7AQAAlB92pR0AAAAAAAAAAAAAAJRnNiu6pqSkaNGiRerYsaOtpgQAAEARkJ8BAABUHOR+AAAApSvXxwvnx969e/XRRx/p888/V2Jioi1iAgAAQBGQnwEAAFQc5H4AAABlQ6GKrsnJyVq2bJk+/PBD7dix4+ZElSvrscce0/PPP2/TAAEAAJA38jMAAICKg9wPAACg7ClQ0XXv3r368MMP9cUXXygxMVGGYUiSunbtqqVLl6pmzZrFEiQAAACyR34GAABQcZD7AQAAlF15vtM1OTlZCxcuVIcOHdSyZUvNmzdPhmFoyJAh+uWXXyRJDRs2JKkDAAAoIeRnAAAAFQe5HwAAQPmQ60rXkSNH6osvvtDly5dlMpkUGBiowYMHq1+/fnJ0dCypGAEAAPD/kZ8BAABUHOR+AAAA5UeuRdd58+bJzs5O48aN0+jRo3XnnXeWVFwAAADIBvkZAABAxUHuBwAAUH7kWnS1t7dXamqq5s+fr3Pnzmnw4MEKDAwsqdgAAABwC/IzAACAioPcDwAAoPzI9Z2uf/31l2bMmKE77rhDn3/+ubp3764GDRooLCxMx48fL6kYAQAA8P+RnwEAAFQc5H4AAADlR65F1+rVq+vVV1/VwYMHtW7dOvXr10+nT59WWFiYfH191bVrV5lMppKKFQAAoMIjPwMAAKg4yP0AAADKj1yLrpl169ZNX3/9tU6ePKn//Oc/8vHx0aZNm2QYhr788ksNHTpUv/76a3HGCgAAgEzIzwAAACoOcj8AAICyLd9FV7MaNWrotdde0+HDhxUVFaV+/frpxo0b+uSTT9S+fXu1atWqOOIEAABADsjPAAAAKg5yPwAAgLKpwEXXzLp3767ly5fr1KlTmj59uho0aKDff//dVrEBAACggMjPAAAAKg5yPwAAgLKjSEVXsxo1amjChAk6fPiwfvzxR1tMCQAAgCIgPwMAAKg4yP0AAABKn02Krpl1797d1lMCAACgCMjPAAAAKg5yPwAAgNJRObfOjz76qFCTDh06tFDbAQAAIHfkZwAAABUHuR8AAED5kWvRddiwYTKZTJIkwzAs/50T8xgSOwAAgOJBfgYAAFBxkPsBAACUH7kWXSWpcuXKevjhh9WiRYuSiAcAAAB5ID8DAACoOMj9AAAAyodci67dunVTdHS0vvvuO/311196/vnnNXDgQDk7O5dUfAAAAMiE/AwAAKDiIPcDAAAoP+xy61y3bp2OHDmiCRMm6MSJExoyZIjq1KmjF198Ubt27SqpGAEAAPD/lVZ+durUKYWEhMjb21sODg7y8fHR2LFjdfHixQLNs3fvXj311FNq3LixnJyc5O3trS5duuiLL75Qenp6MUUPAABQPnFvDgAAoPzItegqST4+Ppo2bZpOnDih7777Tp07d9Ynn3yie++9V61bt9aHH36oK1eulESsAAAAUMnnZ0eOHFGbNm20cOFC/eMf/9C4cePUsGFDhYeHq0OHDjp//ny+5vnhhx/UunVrff3117rnnns0ZswY9erVS/v27dNTTz2l4OBgm8UMAABwu+DeHAAAQPmQZ9HVrFKlSurTp49WrVqluLg4TZ48WRcuXNDw4cPl7e2tmJiY4owTAAAAtyip/Gz48OGKj4/X3LlzFRERoRkzZig6Olrjxo3TgQMHNGnSpHzNM2HCBKWlpWnt2rVasWKFZsyYoY8//lj79+9X7dq19fnnn+vgwYM2iRkAAOB2w705AACAsi3fRdfM7rjjDk2ePFnvvvuu7rjjDl27di3fKxwAAABge8WVnx09elRRUVHy8fHRiBEjrPrCwsLk4uKiJUuWKCkpKV9zOTs7q1u3blbtNWvWVIcOHSRJ586dK3LMAAAAtzvuzQEAAJQ9BS66njp1SlOnTlWDBg3Ut29fXbhwQcHBwWrbtm1xxAcAAIA8FGd+Fh0dLUkKCgqSnZ116ujm5qZOnTrp2rVr2rZtW55z3XXXXbp27Zo2bdpk1Z6QkKBt27apRo0auueee4ocMwAAwO2Me3MAAABlU+X8DMrIyNAPP/ygjz/+WD/++KPS09PVqlUrTZgwQU8++aTc3NyKO04AAABkUlL52YEDByRJTZo0yba/cePGioqK0sGDB7OsYL1VeHi4evXqpQcffFB9+vSRr6+vzp8/r4iICLm7u2vJkiVydXW1SdwAAAC3E+7NAQAAlH25Fl2PHTumTz75RIsWLdLp06fl5uamIUOG6Pnnn1fr1q1LKkYAAAD8fyWdn12+fFmS5OHhkW2/uf3SpUt5ztWxY0dt3bpVAwYM0PLlyy3trq6uGjFihFq0aJHvuHI61tjYWPn5+eV7HgAAgLKMe3MAAADlR65F10aNGkmS2rdvr2nTpmnAgAFycnIqkcAAAACQVVnLzwzDkCSZTKY8x/7444964okn1Lp1a+3YsUPNmzdXQkKCPvvsM02ZMkXLly/X1q1bWakBAADw/5W13A8AAAA5y7XoahiG7O3tdezYMU2cOFETJ07Mc0KTyaS//vrLZgECAADg/5R0fmZeyWpe8XqrxMREq3E5uXDhggYOHChnZ2etXLlSLi4ukqT69evrjTfeUEJCgsLDwzV79mxNnjw5z7h27dqVbTsrPgAAwO2Ee3MAAADlR57vdE1NTdWZM2dKIhYAAADkQ0nmZ02bNpUkHTx4MNv+Q4cOScr5na9mMTExunTpkrp27WopuGbWtWtXhYeH69dffy1ixAAAALcX7s0BAACUD7kWXTMyMkoqDgAAAORDSedngYGBkqSoqChlZGTIzs7O0nflyhXFxMTIyclJ7du3z3We1NRUSdK5c+ey7Y+Pj5ckValSxRZhAwAA3Ba4NwcAAFB+2OU9BAAAABWVr6+vgoKCFBcXp/fff9+qb8qUKUpKStIzzzxjtXo1NjZWsbGxlkKrdPM9ZJUrV9bPP/+stWvXWs1z4cIFvf3225Kk7t27F+PRAAAAAAAAAMUjz8cLAwAAoGKbN2+eOnbsqNGjR2vDhg3y9/fX9u3btXHjRjVp0kTTpk2zGu/v7y9JOnbsmHx8fCRJ3t7eCgsL06RJk9SrVy899NBDatasmc6fP6+VK1fq/Pnz6tixo5577rmSPjwAAAAAAACgyFjpCgAAgFz5+vpq586dCg4O1vbt2zVz5kwdOXJEo0eP1tatW1WtWrV8zTNx4kStWrVKPXv21I4dOzRr1ix9/fXXatCggd566y1FR0fzeGEAAAAAAACUS6x0BQAAQJ7q1aunhQsX5musYRg59vXq1Uu9evWyVVgAAAAAAABAmcBKVwAAAAAAAAAAAAAoAoquAAAAAAAAACxOnTqlkJAQeXt7y8HBQT4+Pho7dqwuXrxYoHmSk5M1ZcoUNW3aVI6OjqpZs6Yef/xx/fnnn9mOX7dunV566SV169ZNXl5eMplMat++fYnFCwAAUBQ8XhgAAAAAAACAJOnIkSPq2LGj4uPj1adPH/n5+WnHjh0KDw9XZGSkYmJiVK1atTznuX79uh544AHFxMSobdu2GjNmjE6ePKnly5dr9erVio6OVrt27ay2ef/997Vy5Uo5OjqqUaNG+Sqa2ipeAACAomKlKwAAAAAAAABJ0vDhwxUfH6+5c+cqIiJCM2bMUHR0tMaNG6cDBw5o0qRJ+Zpn1qxZiomJUf/+/bV9+3b997//1dKlS7VixQpdu3ZNISEhysjIsNrmtdde0x9//KGrV6/qhx9+KNF4AQAAioqiKwAAAAAAAAAdPXpUUVFR8vHx0YgRI6z6wsLC5OLioiVLligpKSnXeQzD0Pz58yVJb731luzs/u8WZJ8+fdS5c2ft379fmzdvttquQ4cOat68uSpVqlSi8QIAANhCgR4vfOjQIYWHh2vHjh26ePGi0tPTs4wxmUw6cuSIzQIEAABAzsjPAAAAKo7izv2io6MlSUFBQVaFUklyc3NTp06dFBUVpW3btqlbt245znPkyBGdOHFCTZo0UYMGDbL09+zZU1u2bFF0dLQCAwMLFast4wUAALCFfBddt27dqu7duys5OVmVK1dWrVq1VLly1s0Nw7BpgAAAAMge+RkAAEDFURK534EDByRJTZo0yba/cePGioqK0sGDB3MtYuZnHkk6ePBgoWPN737yE69Z69ats22PjY2Vn59f4QMFAAAVQr6Lrq+//rquX7+u+fPnKyQkJNukDgAAACWH/AwAAKDiKInc7/Lly5IkDw+PbPvN7ZcuXSqRefJSUvsBAADIj3xnZ7/++qv69++voUOHFmc8AAAAyCfyMwAAgIqjLOR+5lW0JpOpTMxj6/3s2rUr2/acVsACAABkZpf3kJuqVKmi+vXrF2csAAAAKADyMwAAgIqjJHI/88pQ8wrSWyUmJlqNK+558lJS+wEAAMiPfBddO3bsqP/973/FGQsAAAAKgPwMAACg4iiJ3K9p06aScn7X6qFDhyTl/A5VW8+Tl5LaDwAAQH7ku+g6ffp0/fLLL1qyZElxxgMAAIB8Ij8DAACoOEoi9wsMDJQkRUVFKSMjw6rvypUriomJkZOTk9q3b5/rPL6+vqpfv74OHjyoY8eOZelfu3atJKlr165lIl4AAABbyPGdrlOnTs3S1rVrVwUHB+uTTz5RmzZt5OnpmWWMyWTSv/71L5sGCQAAAPIzAACAiqQ0cj9fX18FBQUpKipK77//vkaNGmXpmzJlipKSkvTCCy/IxcXF0h4bG2vZ1t7e3hLDsGHDNHHiRL366qtatmyZ7Oxurv1YuXKltmzZombNmqlLly6FirMo8QIAABQXk2F+o/wt7OzsZDKZlEN3zhOaTEpPT7dJcLeb1q1bS5J27dpVypEAQM58Jqwu7RAgKc5xUGmHALPQ7N8PVVSFyQvIz/JWEvkW58mygfNkGVJM58nbGeeRsoHzSBlSjOeR8nwvprRyvyNHjqhjx46Kj49Xnz595O/vr+3bt2vjxo1q0qSJfvnlF1WrVs1qf5J07Ngx+fj4WNqvX7+url276pdfflHbtm3VrVs3nThxQsuXL1eVKlUUHR2tdu3aWe37559/1ieffCJJunr1qr755htVr15dvXr1sox55513VL169ULHWxjl+d8RCiiU9/+WCeSXBUZ+WXaQY5YRpZRf5rjSdeHChcUWEAAAAAqO/AwAAKDiKK3cz9fXVzt37tTkyZMVGRmpNWvWqE6dOho9erSmTJkiLy+vfM3j4OCg9evXa8aMGVq6dKlmz54td3d39e3bV2FhYWrWrFmWbQ4fPqzFixdbtSUkJFi1hYaGWhVdbRUvAABAUeVYdH322WdLMg4AAADkgfwMAACg4ijN3K9evXr5LvrmthLXyclJYWFhCgsLy9dcwcHBCg4OztfYzAoSLwAAQHGxK+0AAAAAAAAAAAAAAKA8K3LRdfz48Vq+fLktYgEAAIANkJ8BAABUHOR+AAAAZUORi65z5szRunXrbBELAAAAbID8DAAAoOIg9wMAACgbcnynqyR99NFH+ZokNjbWauzQoUOLFhUAAACyRX4GAABQcZD7AQAAlB+5Fl2HDRsmk8kkwzBkMpmyHWMymRQTE6OYmBjLOBI7AACA4kF+BgAAUHGQ+wEAAJQfuRZdJcnV1VXDhg2Ts7Nzlj7DMDR16lS1bt1aDz/8cLEECAAAAGvkZwAAABUHuR8AAED5kGvRddGiRRo9erS+++47LV68WB06dMgyxpzYTZkypdiCBAAAwE3kZwAAABUHuR8AAED5YZdb5zPPPKM9e/bI29tb999/vyZMmKDU1NSSig0AAAC3ID8DAACoOMj9AAAAyo9ci66SdOedd2rjxo2aNm2a5syZozZt2mj37t0lEBoAAACyQ34GAABQcZD7AQAAlA95Fl0lyWQy6dVXX9WOHTtkGIbatWunqVOnKj09vbjjAwAAQDbIzwAAACoOcj8AAICyL19FV7O7775bv/32m0aMGKGwsDC1b99eJpOpuGIDAABAHsjPAAAAKg5yPwAAgLKrQEVXSapSpYpmzZqldevW6ezZszIMozjiAgAAQD6RnwEAAFQc5H4AAABlU+XCbti1a1cdOHBA8fHxcnNzs2VMAAAAKATyMwAAgIqD3A8AAKBsKfBK18ycnJx05513ysvLy1bx6NSpUwoJCZG3t7ccHBzk4+OjsWPH6uLFi/meY8eOHXr99dfVs2dP1a5dWyaTSbVr185zuwsXLmjs2LHy8fGRg4ODvL29FRISolOnThXlkAAAAEpMceRnAAAAKJvI/QAAAMqOQq90LQ5HjhxRx44dFR8frz59+sjPz087duxQeHi4IiMjFRMTo2rVquU5z9KlSxUeHi57e3v5+/vr7NmzeW5z/vx5dezYUQcPHlTXrl01cOBAxcbGauHChVq9erW2bt2qhg0b2uIwAQAAAAAAAAAAANxG8lzpmpqaqjlz5qhPnz7q16+fPvnkE6Wnp2c7Njw8vEiFyeHDhys+Pl5z585VRESEZsyYoejoaI0bN04HDhzQpEmT8jVPcHCwdu3apatXr2rPnj352mbixIk6ePCgxo0bpw0bNmjGjBmKiIhQeHi44uPjNXz48EIfFwAAgC2VZH4GAACA0kXuBwAAUD7kutI1LS1N3bt3188//yzDMCRJERER+vDDD/Xtt9+qXr16VuMvXbqk48ePFyqQo0ePKioqSj4+PhoxYoRVX1hYmD766CMtWbJEM2fOlIuLS65ztWzZskD7TkpK0pIlS+Ti4qKwsDCrvpEjR2r27Nn68ccfdfToURJXAABQqkoyPwMAAEDpIvcDAAAoP3Jd6Tpv3jxt2bJFd999tz7//HMtX75cQUFB+u2333Tffffp2LFjNgskOjpakhQUFCQ7O+uw3Nzc1KlTJ127dk3btm2z2T7Ntm7dquTkZHXq1Elubm5WfXZ2dgoKCpIkbdy40eb7BgAAKIiSzM8AAABQusj9AAAAyo9cV7ouXbpUtWrV0pYtW+Tq6ipJ6tevn+bOnavx48era9eu+umnn7J8qq4wDhw4IElq0qRJtv2NGzdWVFSUDh48qG7duhV5fwXdtyQdPHgwX/O1bt062/bY2Fj5+fkVIkIAAICbSjI/AwAAQOki9wMAACg/cl3p+ueff6pPnz6WpM5s9OjRWrJkiU6dOqWuXbvq9OnTRQ7k8uXLkiQPD49s+83tly5dKvK+ytK+AQAACqIk8zMAAACULnI/AACA8iPXomtaWpqqVauWbd8TTzyhTz/9VMeOHVPXrl0VHx9fLAGamd9bYTKZinU/ttj3rl27sv1ilSsAACiq0srPTp06pZCQEHl7e8vBwUE+Pj4aO3asLl68WOC5Dh8+rOeff14NGjSQo6Ojqlevrvbt22vmzJk2ixcAAOB2UJbuzQEAACB3uT5euG7durm+G+Lpp59WSkqKXnjhBXXv3l1dunQpdCDm1aTmVae3SkxMtBpnS6W5bwAAgIIoyfzM7MiRI+rYsaPi4+PVp08f+fn5aceOHQoPD1dkZKRiYmJyvBl4q2+//VaDBg2SJPXu3VuNGzfW1atXFRsbq2+//VYvvfRSkeMFAAC4XZRG7gcAAIDCybXo2qJFC23cuFEZGRmys8t+Uezzzz+va9euady4cdq/f3+hA2natKmknN+beujQIUk5v3e1KEpz3wAAAAVRkvmZ2fDhwxUfH6+5c+dq1KhRlvbx48dr9uzZmjRpkubPn5/nPH/88YcGDRokb29vrVu3Tr6+vlb9qampRY4VAADgdlIauR8AAAAKJ9fHC/fs2VNnz57VDz/8kOskY8aM0bRp05SRkVHoQAIDAyVJUVFRWea5cuWKYmJi5OTkpPbt2xd6Hzlp3769nJycFBMToytXrlj1ZWRkKCoqyipGAACA0lKS+ZkkHT16VFFRUfLx8dGIESOs+sLCwuTi4qIlS5YoKSkpz7kmTpyo69eva8GCBVkKrpJkb29fpFgBAABuNyWd+wEAAKDwcl3p+uijjyotLS1fj9V9/fXX5e3trbi4uEIF4uvrq6CgIEVFRen999+3WkUxZcoUJSUl6YUXXpCLi4ulPTY21rJtUW7Subq66umnn9ZHH32k0NBQq/eJvffee4qLi9ODDz6ohg0bFnofAAAAtlCS+ZkkRUdHS5KCgoKyrK5wc3NTp06dFBUVpW3btqlbt245zpOYmKjVq1fLx8dHgYGB2rp1q7Zu3ar09HQ1a9ZMDzzwgKpUqVLoOAEAAG5HJZ37AQAAoPByLbp6eXnphRdeyPdkzz77bJGCmTdvnjp27KjRo0drw4YN8vf31/bt27Vx40Y1adJE06ZNsxrv7+8vSTp27Jh8fHws7bGxsZoxY4bV2MuXLys4ONjy/YQJE+Tn52f5fvr06dq0aZNmzZql/8fencdVVe3/H38fVOZJcILUUBTBoZxKw2uAFql1k8rKZqVumbM2XNO+At4sb6WGDdqoXcs0rbRSiVuoGTlkplkGKIpTKoKKiKAg+/eHv3OuJw4IHEZ9PR8PHvey1tprr304rfNxfc7ae9u2bbr++uv1xx9/aMWKFWrWrJnefPNNu64NAACgKtR0fJaamiqp9McstG/fXomJiUpLSysz6frzzz+ruLhYnTp1UlRUlFasWGFVf/XVV2vp0qW67rrryjWu7t272yxPSUmxivEAAADqs5qO/QAAAFB5ZSZda1pgYKC2bNmiqVOnKiEhQatWrZKfn5/Gjh2rmJgY+fj4lKufI0eO6MMPP7QqKygosCobNmyY1YKcr6+vNmzYoLi4OC1fvlzr16+Xr6+vhg8frmnTpqlly5ZVc5EAAAD1SE5OjiSVurvCXH7y5Mky+8nMzJQkJSQkyMPDQwsXLtSgQYN0+vRpvfHGG3rllVc0aNAg/fHHH2rSpEnVXQAAAAAAAABQA+pU0lWSWrVqpfnz55errWEYNsvDw8NLrSuLj4+P4uPjFR8fX+FjAQAArkTmmMtkMpXZ7vz585b/nTVrlh588EFJF+Kvl19+Wenp6fr888/17rvv6rnnnrvkebdu3WqzvLQdsAAAAAAAAEB1crh0EwAAAFypzDtZzTte/+rUqVNW7UrTuHFjy/+/8847S9TfcccdkqTNmzdXapwAAAAAAABAbSLpCgAAgFJ16NBBkpSWlmazfteuXZJKf+brX/tp0KCB3N3dS9Sbk7L5+fmVHisAAAAAAABQW0i6AgAAoFQRERGSpMTERBUXF1vV5ebmKjk5WS4uLurdu3eZ/bRt21Zt27bV+fPnlZKSUqL+t99+kyS1adOmikYOAAAAAAAA1BySrgAAAChVYGCgIiMjlZGRoTfffNOqLiYmRnl5eXr44Yfl5uZmKU9JSVFKSooKCwut2o8ePVqS9Nxzz+ncuXOW8oMHD2r27NmSpKFDh1bXpQAAAAAAAADVpmFtDwAAAAB121tvvaXQ0FCNHTtW3333nUJCQrRp0yatWbNGQUFBmj59ulX7kJAQSdLevXsVEBBgKR8zZowSEhL01VdfqVu3brrpppt0+vRpffHFFzpx4oQmTpyosLCwmrw0AAAAAAAAoEqw0xUAAABlCgwM1JYtWzRs2DBt2rRJM2fOVHp6usaOHasNGzbI19e3XP00bNhQX331lV5++WU5ODjonXfe0aeffqqOHTtq0aJFmjlzZjVfCQAAAAAAAFA92OkKAACAS2rVqpXmz59frraGYZRa5+joqGeeeUbPPPNMVQ0NAAAAAAAAqHXsdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAMAlHTx4UNHR0fL395eTk5MCAgI0fvx4nThxotJ9Hjt2TC1atJDJZFLv3r2rcLQAAAAAAABAzWpY2wMAAABA3Zaenq7Q0FBlZmZq8ODBCg4O1ubNmxUfH6+EhAQlJyfL19e3wv0+/vjjysvLq4YRAwAAAAAAADWLna4AAAAo08iRI5WZmak5c+Zo+fLlmjFjhpKSkjRhwgSlpqZqypQpFe7z/fff1/Lly/XKK69Uw4gBAAAAAACAmkXSFQAAAKXas2ePEhMTFRAQoFGjRlnVxcXFyc3NTQsXLqzQjtU9e/Zo/PjxevzxxzVgwICqHjIAAAAAAABQ40i6AgAAoFRJSUmSpMjISDk4WIeOHh4e6tOnj86cOaONGzeWq7/z58/roYceUtOmTTVz5swqHy8AAAAAAABQG3imKwAAAEqVmpoqSQoKCrJZ3759eyUmJiotLU39+/e/ZH8zZszQhg0btGbNGrm7uysrK6tS4+revbvN8pSUFAUHB1eqTwAAAAAAAKCy2OkKAACAUuXk5EiSvLy8bNaby0+ePHnJvn7++WfFxcVp3LhxCgsLq7IxAgAAAAAAALWNpCsAAAAqzTAMSZLJZCqzXX5+vh588EG1bdtWL774ot3n3bp1q80fdrkCAADY7+DBg4qOjpa/v7+cnJwUEBCg8ePH68SJExXqJz8/XzExMerQoYOcnZ3VrFkz3XPPPfrjjz9KPeb48eMaP368AgIC5OTkJH9/f0VHR+vgwYM22wcEBMhkMtn8adGiRYXGCwAAYA9uLwwAAIBSmXeymne8/tWpU6es2pXm+eef165du/Tjjz/KxcWlagcJAACAKpOenq7Q0FBlZmZq8ODBCg4O1ubNmxUfH6+EhAQlJyfL19f3kv2cPXtWN998s5KTk9WzZ0+NGzdOBw4c0NKlS7Vy5UolJSWpV69eVsdkZ2crNDRUaWlp6tevn4YOHaqUlBTNnz9fK1eu1IYNG9S2bVub54uJiSlR5u7uXrkXAQAAoBJIugIAAKBUHTp0kCSlpaXZrN+1a5ek0p/5avbzzz/r/PnzJRbWzDZt2iSTySQvL69y3aoYAAAA1WPkyJHKzMzUnDlzNGbMGEv5xIkTNXv2bE2ZMkXz5s27ZD+zZs1ScnKyhgwZoiVLlsjB4cIN9+69915FRUUpOjpaO3bssJRL0uTJk5WWlqYJEyZo1qxZlvI5c+Zo3LhxGjlypBISEmyeLzY2tpJXDAAAUDVIugIAAKBUERERkqTExEQVFxdbLYrl5uYqOTlZLi4u6t27d5n93HrrrWrXrl2J8tOnT2vJkiVq2rSpbr/9drm6ulbtBQAAAKDc9uzZo8TERAUEBGjUqFFWdXFxcXrnnXe0cOFCzZw5U25ubqX2YxiGJTH78ssvW8WQgwcPVt++fbV+/XqtW7fOEm/m5eVp4cKFcnNzU1xcnFV/o0eP1uzZs/XNN99oz549pe52BQAAqE0kXQEAAFCqwMBARUZGKjExUW+++abVboeYmBjl5eXpiSeesFp0S0lJsRzbqFEjSdIzzzxjs/+MjAwtWbJEbdu21XvvvVeNVwIAAIBLSUpKkiRFRkZaJUolycPDQ3369FFiYqI2btyo/v37l9pPenq69u/fr6CgILVp06ZE/cCBA7V+/XolJSVZkq4bNmxQfn6+IiMj5eHhYdXewcFBkZGReuedd7RmzRqbSddPPvlEe/fulYuLizp37qzw8HBLLAoAAFATSLoCAACgTG+99ZZCQ0M1duxYfffddwoJCdGmTZu0Zs0aBQUFafr06VbtQ0JCJEl79+5VQEBALYwYAAAAlZGamiqp9EdHtG/fXomJiUpLSysz6VqefiTrR1hU5piL3X///Va/t2rVSh988IFuuummUscJAABQlUi6AgAAoEyBgYHasmWLpk6dqoSEBK1atUp+fn4aO3asYmJi5OPjU9tDBAAAQBXIycmRJHl5edmsN5efPHmyyvup7LmHDx+uvn37qlOnTvLw8NCePXv0xhtv6J133tFtt92m5ORk9ejRo8zxmnXv3t1meUpKioKDg8vVBwAAuHKRdAUAAMAltWrVSvPnzy9XW8Mwyt1vQEBAhdoDAACg9pjjNpPJVOP9lHZMTEyM1e+dO3fWvHnz5O7urpkzZ2ratGlasWKFXeMFAAAoD5KuAAAAAAAAACy7Sc27Tv/q1KlTVu2qsp+qOrfZiBEjNHPmTP3www/lai9JW7dutVle2g5YAACAiznU9gAAAAAAAAAA1L4OHTpIKv25qbt27ZJU+nNX7emnqs5t1qxZM0lSXl5eudoDAADYi6QrAAAAAAAAAEVEREiSEhMTVVxcbFWXm5ur5ORkubi4qHfv3mX2ExgYqNatWystLU179+4tUb969WpJUr9+/SxlvXv3louLi5KTk5Wbm2vVvri4WImJiVZjvJQNGzZIktq2bVuu9gAAAPYi6QoAAAAAAABAgYGBioyMVEZGht58802rupiYGOXl5enhhx+Wm5ubpTwlJUUpKSkqLCy0lJlMJo0YMUKS9Oyzz1olcFesWKH169erY8eOCgsLs5S7u7vroYceUl5enmJjY63O/cYbbygjI0O33HKLVRL1999/1/Hjx0tcx759+zR69GhJ0oMPPliJVwIAAKDieKYrAAAAAAAAAEnSW2+9pdDQUI0dO1bfffedQkJCtGnTJq1Zs0ZBQUGaPn26VfuQkBBJ0t69exUQEGApnzhxor7++mstW7ZMvXr1Uv/+/bV//34tXbpUrq6u+uCDD+TgYL0f5MUXX9TatWs1a9Ysbdu2Tddff73++OMPrVixQs2aNSuRCF66dKlmzJihiIgItWnTRh4eHkpPT9fKlStVUFCgQYMG6emnn66eFwoAAOAvSLoCAAAAAAAAkHRht+uWLVs0depUJSQkaNWqVfLz89PYsWMVExMjHx+fcvXj5OSkb7/9VjNmzNCiRYs0e/ZseXp6KioqSnFxcerYsWOJY3x9fbVhwwbFxcVp+fLlWr9+vXx9fTV8+HBNmzZNLVu2tGofERGh1NRU/fLLL9qwYYPy8vLk7e2tv/3tb3rooYf00EMPyWQyVcnrAgAAcCl1Lul68OBBS1CXnZ0tPz8/RUVFKSYmRo0bNy53P/n5+ZoxY4YWL16sffv2ydPTU+Hh4YqLi7N8A+9i4eHhWrduXZn9OTs7V+qaAAAAAAAAgPqiVatWmj9/frnaGoZRap2Li4vi4uIUFxdX7nP7+PgoPj5e8fHxl2wbFhZmdYtiAACA2lSnkq7p6ekKDQ1VZmamBg8erODgYG3evFnx8fFKSEhQcnKyfH19L9nP2bNndfPNNys5OVk9e/bUuHHjdODAAS1dulQrV65UUlKSevXqZfPYcePGydvbu0R5w4Z16qUCAAAAAAAAAAAAUEfUqUziyJEjlZmZqTlz5mjMmDGW8okTJ2r27NmaMmWK5s2bd8l+Zs2apeTkZA0ZMkRLliyxPB/i3nvvVVRUlKKjo7Vjx44Sz42QpPHjx1s9fwIAAAAAAAAAAAAAylIy61hL9uzZo8TERAUEBGjUqFFWdXFxcXJzc9PChQuVl5dXZj+GYVgSsy+//LJVYnXw4MHq27evdu7cWeathAEAAAAAAAAAAACgvOrMTtekpCRJUmRkZIkdqB4eHurTp48SExO1ceNG9e/fv9R+0tPTtX//fgUFBalNmzYl6gcOHKj169crKSlJERERJepXrlypU6dOydHRUR06dFC/fv3k6upq59XhihPrVdsjgFlsTm2PAAAAAAAAAAAAXObqTNI1NTVVkhQUFGSzvn379kpMTFRaWlqZSdfy9CNJaWlpNutHjx5t9buPj49ef/113X///WVfAAAAAAAAAAAAAIArUp1JuubkXNiN5uVle4egufzkyZPV0s/gwYP19NNPq1u3bvL19dW+ffv04YcfaubMmXrwwQfl4eGhv//97+W6lu7du9ssT0lJUXBwcLn6AAAAAAAAAAAAAFA/1Jmk66UYhiFJMplM1dLPhAkTrH7v0KGDXnzxRfn7+2vMmDF6/vnny510BQAAAAAAAAAAAHDlqDNJV/MOVPNO1b86deqUVbvq7sfsscce04QJE/Trr7/q1KlT8vT0vOQxW7dutVle2g5YAAAAAAAAAAAAAPWXQ20PwKxDhw6SSn/W6q5duySV/qzWqu7HzNnZWR4eHpKkM2fOlOsYAAAAAAAAAAAAAFeOOpN0jYiIkCQlJiaquLjYqi43N1fJyclycXFR7969y+wnMDBQrVu3Vlpamvbu3VuifvXq1ZKkfv36lWtcqampOnHihDw8PNSkSZNyHQMAAAAAAAAAAADgylFnkq6BgYGKjIxURkaG3nzzTau6mJgY5eXl6eGHH5abm5ulPCUlRSkpKSosLLSUmUwmjRgxQpL07LPPWiVwV6xYofXr16tjx44KCwuzlO/Zs0eHDh0qMaasrCwNHz5ckjR06FA1bFhn7sYMAAAAAAAAAAAAoI6oU1nEt956S6GhoRo7dqy+++47hYSEaNOmTVqzZo2CgoI0ffp0q/YhISGSpL179yogIMBSPnHiRH399ddatmyZevXqpf79+2v//v1aunSpXF1d9cEHH8jB4X/55u+//16PPfaYwsLCFBgYKB8fH+3fv1+rVq1STk6OevbsqZdffrlGXgMAAAAAAAAAAAAA9UudSroGBgZqy5Ytmjp1qhISErRq1Sr5+flp7NixiomJkY+PT7n6cXJy0rfffqsZM2Zo0aJFmj17tjw9PRUVFaW4uDh17NjRqn2PHj304IMP6ueff9a2bdt06tQpeXh4qEuXLrrnnnv0xBNPyNHRsTouGQAAAAAAAAAAAEA9V6eSrpLUqlUrzZ8/v1xtDcMotc7FxUVxcXGKi4u7ZD9dunTRggULyjtEAAAAAAAAAAAAALCoM890BQAAAAAAAAAAAID6iKQrAAAAAAAAAAAAANihzt1eGAAAAAAAAACuFAGTVtb2EPD/ZTjX9ggAAPUZO10BAAAAAAAAAAAAwA4kXQEAAAAAAAAAAADADiRdAQAAAAAAAAAAAMAOJF0BAAAAAAAAAAAAwA4kXQEAAAAAAAAAAADADiRdAQAAAAAAAAAAAMAOJF0BAAAAAAAAAAAAwA4kXQEAAAAAAAAAAADADiRdAQAAAAAAAAAAAMAOJF0BAAAAAAAAAAAAwA4kXQEAAAAAAAAAAADADiRdAQAAcEkHDx5UdHS0/P395eTkpICAAI0fP14nTpwo1/GFhYVavny5/vGPf6hLly7y9vaWi4uLQkJC9PTTT+vYsWPVfAUAAAAAAABA9WlY2wMAAABA3Zaenq7Q0FBlZmZq8ODBCg4O1ubNmxUfH6+EhAQlJyfL19f3kn3ccccdcnFxUXh4uAYMGKBz584pKSlJM2fO1Mcff6z169erXbt2NXRVAAAAAAAAQNUh6QoAAIAyjRw5UpmZmZozZ47GjBljKZ84caJmz56tKVOmaN68eWX24eHhofj4eA0fPlweHh6W8uLiYj3++ON6//33NXHiRH355ZfVdh0AAAAAAABAdeH2wgAAACjVnj17lJiYqICAAI0aNcqqLi4uTm5ublq4cKHy8vLK7Oeqq67S2LFjrRKukuTg4KC4uDhJ0po1a6p28AAAAAAAAEANYafrZSZg0sraHgIkZTjX9ggAAKgaSUlJkqTIyEg5OFh/X8/Dw0N9+vRRYmKiNm7cqP79+1fqHE5OTpKkhg0JTQEAAAAAAFA/sdMVAAAApUpNTZUkBQUF2axv3769JCktLa3S53j//fclSQMGDKh0HwAAAAAAAEBtYjsBAAAASpWTkyNJ8vLysllvLj958mSl+t+8ebNiY2Pl6emp6dOnl/u47t272yxPSUlRcHBwpcYCAAAAAAAAVBY7XQEAAFBphmFIkkwmU4WP/f3333Xbbbfp/PnzWrRokdq2bVvVwwMAAAAAAABqBDtdAQAAUCrzTlbzjte/OnXqlFW78tq+fbtuuukm5ebm6rPPPtOtt95aoeO3bt1qs7y0HbAAAAAAAABAdSLpCgAAgFJ16NBBUunPbN21a5ek0p/5astPP/2kW265Rfn5+Vq+fDnPcgUAAAAAAEC9x+2FAQAAUKqIiAhJUmJiooqLi63qcnNzlZycLBcXF/Xu3btc/a1fv179+/fXuXPntHLlShKuAAAAAAAAuCyQdAUAAECpAgMDFRkZqYyMDL355ptWdTExMcrLy9PDDz8sNzc3S3lKSopSUlJUWFho1f67777TgAEDZDKZlJCQoH79+tXINQAAAAAAAADVjdsLAwAAoExvvfWWQkNDNXbsWH333XcKCQnRpk2btGbNGgUFBWn69OlW7UNCQiRJe/fuVUBAgCQpNTVVt912mwoKCnTbbbfp22+/1bffflviXOPHj5e3t3d1XxIAAAAAAABQpUi6AgAAoEyBgYHasmWLpk6dqoSEBK1atUp+fn4aO3asYmJi5OPjc8k+Dh8+rIKCAknS119/ra+//tpmu2HDhpF0BQAAAAAAQL1D0hUAAACX1KpVK82fP79cbQ3DKFEWHh5usxwAAAAAAAC4HPBMVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsANJVwAAAAAAAAAAAACwA0lXAAAAAAAAAAAAALADSVcAAAAAAAAAAAAAsEOdS7oePHhQ0dHR8vf3l5OTkwICAjR+/HidOHGiQv3k5+crJiZGHTp0kLOzs5o1a6Z77rlHf/zxR6nHHD9+XOPHj1dAQICcnJzk7++v6OhoHTx40N7LAgAAqNdqM0YDAABAzapv63NVNV4AAAB7NKztAVwsPT1doaGhyszM1ODBgxUcHKzNmzcrPj5eCQkJSk5Olq+v7yX7OXv2rG6++WYlJyerZ8+eGjdunA4cOKClS5dq5cqVSkpKUq9evayOyc7OVmhoqNLS0tSvXz8NHTpUKSkpmj9/vlauXKkNGzaobdu21XXpAAAAdVZtxmgAAACoWfVtfa6qxgsAAGCvOpV0HTlypDIzMzVnzhyNGTPGUj5x4kTNnj1bU6ZM0bx58y7Zz6xZs5ScnKwhQ4ZoyZIlcnC4sKH33nvvVVRUlKKjo7Vjxw5LuSRNnjxZaWlpmjBhgmbNmmUpnzNnjsaNG6eRI0cqISGhCq8WAACgfqjNGA0AAAA1q76tz1XVeAEAAOxlMgzDqO1BSNKePXsUGBiogIAApaenWwVcubm58vPzk2EYyszMlJubW6n9GIahgIAA7d+/X3v27FGbNm2s6m+88UatX79eSUlJioiIkCTl5eWpadOmcnBw0OHDh+Xh4WFpX1xcrMDAQGVkZCg9Pd2u3a7du3eXJG3durXSfVxKwKSV1dY3yi/D+f7aHgLMYnNqewT1DvNI3cA8UodU0zxSE3FBVajNGK0yiLeuHMyTdQjxVoUxj9QNzCN1SDXOI/Ul5qor6tv6XFWN91Kq+33E50LdwWdDHUF8WWHMI3UH80gdUUvxZZ3ZRpCUlCRJioyMLLG7wcPDQ3369NGZM2e0cePGMvtJT0/X/v37FRQUVCKgk6SBAwdanU+SNmzYoPz8fPXp08cqoJMkBwcHRUZGSpLWrFlT8QsDAACox2ozRgMAAEDNqm/rc1U1XgAAgKpQZ24vnJqaKkkKCgqyWd++fXslJiYqLS1N/fv3t6sfSUpLS7PrmLKYs9x/9euvv8rR0bHU+qpw+M9T1dY3yq+76XRtDwFmX1bff2+XK+aRuoF5pA6ppnkkJSVFzs7O1dJ3VarNGK0sxFtgnqxDiLcqjHmkbmAeqUOqcR6pLzFXXVHf1ueqarxmtRVj8rlQd/DZUEcQX1YY80jdwTxSR9RSfFlnkq45ORe2+np5edmsN5efPHmyyvupqnNfioODQ7UH+p38Pau1f1xaSkqKUuSk4ODg2h4KUCnMI7WPeeTK4OzsLE/Puv/fW23GaJVBvHVlYJ5Efcc8UvuYR64c9SXmqivq2/rc5RJj8rlQN/DZgPqMeaRuYB65MpQVX9aZpOulmB89azKZaryfih7Dc0KubDwvBoC9mEdQn9RWjMZ/H1c25kkA9mIeASqnPq3PVeYY5oQrG58NAOzFPII680xX8zfPzN9Q+6tTp05ZtavKfqrq3AAAAJeb2ozRAAAAULPq2/ocMSYAAKhL6kzStUOHDpJKf47Xrl27JJX+jAZ7+qmqcwMAAFxuajNGAwAAQM2qb+tzxJgAAKAuqTNJ14iICElSYmKiiouLrepyc3OVnJwsFxcX9e7du8x+AgMD1bp1a6WlpWnv3r0l6levXi1J6tevn6Wsd+/ecnFxUXJysnJzc63aFxcXKzEx0WqMAAAAV4rajNEAAABQs+rb+lxVjRcAAKAq1Jmka2BgoCIjI5WRkaE333zTqi4mJkZ5eXl6+OGH5ebmZilPSUlRSkqKCgsLLWUmk0kjRoyQJD377LNWAdeKFSu0fv16dezYUWFhYZZyd3d3PfTQQ8rLy1NsbKzVud944w1lZGTolltuUdu2bavykgEAAOq82ozRAAAAULPq2/pcZcYLAABQXUyG+YnydUB6erpCQ0OVmZmpwYMHKyQkRJs2bdKaNWsUFBSkH3/8Ub6+vpb2JpNJkrR3714FBARYys+ePat+/frpxx9/VM+ePdW/f3/t379fS5culaOjo5KSktSrVy+rc2dnZys0NFRpaWnq16+frr/+ev3xxx9asWKFmjVrph9//FGBgYE18jqgfuNh2QDsxTyCuqY2YzTAFuZJAPZiHgFKV9/W5yo6XqA0fDYAsBfzCOpU0lWSDhw4oKlTpyohIUHZ2dny8/NTVFSUYmJi5OPjY9W2tKBOkvLz8zVjxgwtWrRI+/fvl6enp8LDwxUXF6eOHTvaPPfx48cVFxen5cuX6/Dhw/L19dXAgQM1bdo0tWzZslquFwAAoD6ozRgNAAAANau+rc9VZLwAAADVpc4lXQEAAAAAAAAAAACgPqkzz3QFAAAAAAAAAAAAgPqIpCsAAAAAAAAAAAAA2IGkKwAAAAAAAAAAAADYgaQrAAAAAAAAAAAAANiBpCsAAAAAAAAAAAAA2IGkK6444eHhMplMtT0MAPUY8wgAlI15EoC9mEcAABfjcwGAvZhHUBNIugK1LDk5WZMmTVKvXr3UvHlzOTo6qnXr1nrwwQe1ffv2Uo87f/68XnvtNV1zzTVycXGRj4+PBg0apB9//LEGRw+gLliwYIFMJlOpP/PmzbN5HPMIgCsF8RYAexFvAQAuRnwJwF7El5enhrU9AOBKd9dddykzM1O9e/fWvffeK2dnZ/3yyy/6+OOPtWTJEi1dulRRUVFWxxiGoaFDh2rZsmXq0KGDRo8erePHj2vJkiW68cYb9dlnn2nw4MG1c0EAak1YWJjCw8NLlPfs2bNEGfMIgCsJ8RaAqkK8BQCQiC8BVB3iy8uMAVxhwsLCjLr01n/xxReN/fv3lyhfsGCBIclo0qSJcfbsWau6RYsWGZKM0NBQIz8/31K+efNmw9HR0WjatKlx6tSpah87cKWqa/PI/PnzDUlGTExMuY9hHgFQneraPEm8BdQ/dW0eId4CgNpV1z4XiC+B+qeuzSPEl5cnbi+My9bbb7+ta665Rs7OzmrevLmGDRumI0eO2Gx77tw5vfHGGxo0aJCuvvpqOTk5qXHjxurfv7++/vprq7ZFRUXy9/eXp6enTp8+bbO/559/XiaTSe+///4lx/ncc8+pVatWJcofeeQRtWvXTllZWdqxY4dV3dy5cyVJL7zwgpydnS3l1113ne69914dO3ZMy5Ytu+S5AZStvswjlcE8AqAq1Jd5kngLqLvqyzxSGcwjAFBx9eVzgfgSqLvqyzxSGcwjdR9JV1yWnnrqKY0YMUJHjhxRdHS0HnnkEf38888KDQ3ViRMnSrQ/fvy4xo0bp9zcXN18882aOHGiBg8erG3btunvf/+73n77bUvbhg0b6vHHH1dubq4WLVpUoq+ioiJ98MEH8vT01NChQ+26DicnJ8s5zc6ePasff/xRrq6u6tu3b4ljBg4cKElKSkqy69zAla4+ziO7du1SfHy8XnrpJS1YsEAZGRk22zGPAKgK9XGetIV4C6g99XEeId4CgOpTHz8XbCG+BGpPfZxHiC8vM7W91Raoahs2bDAkGa1btzaOHj1qKS8qKjIGDx5sSCpxG4GCggLjwIEDJfo6efKk0alTJ6Nx48bGmTNnLOWHDh0yGjZsaHTv3r3EMUuXLjUkGaNGjaqS62jZsqVRVFRkKf/tt98MSUbnzp1tHvfTTz8Zkozrr7/ervMDV7L6No+Yb0fy1x8HBwdj2LBhRl5enlV75hEA9qpv8+SlroN4C6h59W0eId4CgOpV3z4XLnUdxJdAzatv8wjx5eWJna647HzwwQeSpMmTJ6tZs2aW8gYNGujVV1+Vg0PJt72Tk5NatmxZotzLy0vR0dE6ceKEfvrpJ0u5v7+/oqKitHXrVqtySZo3b54kacSIEZW+huzsbD300EOSpNmzZ6tBgwaWupycHMvYbDGXnzx5stLnB6509W0eadOmjV5//XWlpqYqLy9Pf/75pz799FO1adNGCxYs0COPPGLVnnkEgL3q2zxpC/EWULvq2zxCvAUA1au+fS7YQnwJ1K76No8QX16eSLrisvPzzz9LksLDw0vUtWvXzuYkKkm///67hg0bprZt28rFxUUmk0kmk0lPPfWUJOnQoUNW7UeNGiVJVrcY2L17t5KSktSnTx917ty5UuM/deqUbrvtNu3evVuTJ0/WkCFDKnS8YRiSJJPJVKnzA6h/80hYWJhGjx6toKAgubq6ys/PT3fffbfWrFmjxo0ba9myZfrll1/K1ZfEPALg0urbPPlXxFtA7atv8wjxFgBUr/r2ufBXxJdA7atv8wjx5eWp4aWbAPWL+RsfLVq0sFnv5+en/fv3W5Vt3LhR/fr1U1FRkfr376/bb79dnp6ecnBw0LZt27RixQqdPXvW6pjw8HB16tRJixcv1syZM+Xl5aW3335bhmFU+ltxJ0+e1C233KLNmzfrueee0/Tp00u0MX9jxXydf3Xq1CmrdgAqrj7PIxdr1aqVBg0apI8//lg//PCDunXrJol5BID96vM8SbwF1A31eR65GPEWAFSN+vy5QHwJ1A31eR65GPFl/UbSFZcd86Ry5MgRmxPM4cOHS5S98MILys/PV1JSkiIiIqzqXnrpJa1YscLmuUaOHKlRo0bpo48+0mOPPaYFCxbI19dXd999d4XHnZWVpZtvvlnbtm1TbGysYmJibLZr166dGjRooD179qioqEgNG1r/Z7xr1y5JUlBQUIXHAOCC+jqP2NK0aVNJUl5enqWMeQSAverrPEm8BdQd9XUesYV4CwDsV18/F4gvgbqjvs4jthBf1l/cXhiXnR49ekiS1q5dW6Ju9+7dOnjwoM1yHx+fEhOrJK1bt67Ucz300EPy8PDQ22+/rWXLlikrK0vDhg2Tk5NThcZ8+PBhhYWFadu2bZoxY0apAZp04T7zoaGhOnPmjNavX1+ifvXq1ZKkfv36VWgMAP6nPs4jpdm0aZMkqW3btpYy5hEA9qqP8yTxFlC31Md5pDTEWwBgv/r4uUB8CdQt9XEeKQ3xZT1mAJeZH3/80ZBktG7d2jh69KilvKioyBg8eLAhyfjrW/+WW24xJBnbt2+3Kn/vvfcs7efPn2/zfCNHjjQkGVdddZVhMpmMtLS0Co13//79Rrt27QxJRnx8fLmOWbRokSHJCA0NNfLz8y3lmzdvNhwdHY2mTZsaOTk5FRoHgP+pb/PI999/X6KsuLjYePHFFw1JRpMmTUrMCcwjAOxR3+ZJ4i2g7qlv8wjxFgBUr/r2uUB8CdQ99W0eIb68PJkM4/8/XRe4jDz11FOaNWuWmjZtqrvvvltubm5avXq18vLy5OHhoV9//VUXv/UTEhI0cOBAeXh46J577pGXl5e2bNmiH374QXfeeaeWLVum+fPna9iwYSXOtXPnTnXq1EmS1L9/f3377bcVGmubNm2UkZGhzp0766677rLZJioqSl27drX8bhiG7rnnHi1btkzBwcH6+9//ruzsbC1ZskQFBQX67LPPNHjw4AqNA4C1+jSPmEwmBQUF6brrrtNVV12lnJwcJScn67fffpOrq6u++OILRUZGWh3DPALAXvVpniTeAuqm+jSPEG8BQPWrT58LxJdA3VSf5hHiy8tUbWR6gZowb948o3PnzoaTk5PRrFkz45FHHjEOHz5shIWFlfhGi2EYxldffWX06tXLcHd3N7y8vIybb77ZWLdunTF//vwyv9FiGIbRu3dvQ5KxdOnSCo9T//8bM2X92Dp3YWGhMWvWLKNz586Gs7Oz4e3tbQwcONBITk6u8BgA2FZf5pGnn37auPHGGw0/Pz/DycnJcHFxMTp06GCMGjXKSE9PL/U45hEA9qov8yTxFlB31Zd5hHgLAGpGfflcIL4E6q76Mo8QX16e2OkK2OnMmTNq2bKlnJyctH//fjVq1Ki2hwSgnmEeAYCyMU8CsBfzCADgYnwuALAX8whscajtAQD13TvvvKMTJ05oxIgRTKwAKoV5BADKxjwJwF7MIwCAi/G5AMBezCOwhZ2uQCXk5ORo7ty5+vPPP/Xuu+/Kw8NDqampaty4cW0PDUA9wTwCAGVjngRgL+YRAMDF+FwAYC/mEVwKSVegEjIyMtSmTRs5OTmpa9euio+PV69evWp7WADqEeYRACgb8yQAezGPAAAuxucCAHsxj+BSSLoCAAAAAAAAAAAAgB14pisAAAAAAAAAAAAA2IGkKwAAAAAAAAAAAADYgaQrAAAAAAAAAAAAANiBpCsAAAAAAAAAAAAA2IGkKwAAAAAAAAAAAADYgaQrAAAAAAAAAAAAANiBpCsAAAAAAAAAAAAA2IGkKwAAAAAAAAAAAADYgaQrAAAAAAAAAAAAANiBpCsAAAAAAAAAAAAA2IGkKwAAAAAAAAAAAADYgaQrAAAAAAAAAAAAANiBpCtQz4WHh8tkMmnBggW1PRTUUyaTSSaTqbaHUSsWLFggk8mk8PDw2h4KAAC4jKxdu/aKjjGGDRsmk8mk2NjY2h4KAABAlYqNjZXJZNKwYcOqtF/z+lxGRkaFjw0ICKj0sfWdOe4OCAio7aEAkki6AqgFr732mmJjY6/IQOByYw7qbC2omb8QcPGPo6OjmjZtquDgYN1zzz2aNWuWjhw5UmXjSU1N1ZgxY9ShQwe5ubnJy8tLISEhio6O1rp166rsPAAAXM62bdum2NjYK/JLfRkZGYqNjdVrr71Wq2Mwx05r164tUf/X+MpkMsnV1VV+fn7q1q2bHn30Uf3nP/9Rfn5+lY3p22+/1X333afWrVvL2dlZTZs2Vc+ePfXUU09pz549VXYeAAAA1Czz+p2tJLL5i3QX/zRq1Ei+vr5q166doqKi9OKLL2rv3r1VNp5Dhw5p0qRJ6tKlizw9PeXu7q727dvr/vvv14oVK6rsPEB1aVjbAwBw5Xnttde0b98+hYeH8y2kK4Czs7O8vLwkScXFxTp16pSysrKUmpqqpUuX6p///Kcee+wxvfrqq3Jzc6v0eebMmaNnnnlG586dkyS5ubmpsLBQKSkpSklJkYODg8LCwqrkmgAAuJxt27ZNcXFxCgsLq/Jv8Nd1GRkZiouL09VXX63x48fX9nDK5OnpKRcXF0lSUVGRjh07piNHjmjbtm364IMPNG7cOE2bNk2jR4+u9F1NCgsL9eijj2rhwoWSLiR8vby8dPLkSWVlZennn39Wt27d1LZt2yq7LgAAgLqsSZMm6tChg/z8/Gp7KDWmUaNG8vHxkSQZhqFTp07p+PHjSk9P14oVK/T888/rrrvu0ltvvaWmTZtW+jxLly7Vo48+qtzcXEmSi4uLGjRooN27d2v37t3KzMzU4MGDq+SagOrCTlcAQLW69957deTIER05ckSZmZkqKCjQ0aNH9fnnn2vAgAEqKirSvHnzFBoaagmqKuqdd97RuHHjVFhYqIkTJ2rv3r06ffq0zpw5o8OHD+s///mPQkNDq/jKAAAAak98fLwlxsrKylJRUZF27dqlt99+W506ddLJkyc1duxYRUdHV/ocjzzyiBYuXChvb2+98cYbys7O1okTJ1RQUKBdu3bp1VdfVevWravwqgAAAOq20aNHKyUlRS+99FJtD6XGhIaGWuLOo0ePKj8/XydOnNDq1at17733ymQyadmyZerWrZsOHTpUqXOsWrVK9913n3Jzc/XQQw9p586dOnPmjHJzc5WVlaXPPvtMgwYNquIrA6oeSVcAQI1r1qyZ7rjjDq1evVoffPCBTCaTfv31Vz322GMV7isjI0MTJ06UdGHxcebMmVY7qFu0aKGHHnrIrgVHAACA+qBdu3Z6/PHH9csvv+gf//iHpAvPsJ87d26F+1q6dKk++eQTOTo66r///a9GjRqlxo0bS5IaNGigdu3a6amnntKNN95YpdcAAACAus/b21sDBgzQ4sWLtXLlSjk7O+vQoUO66667KtzXqVOn9Nhjj+n8+fOaOHGi/vOf/ygkJMRS7+vrqzvvvNOy/gfUZSRdgctIfn6+YmNj1aFDB7m4uKhZs2YaOnSodu3aVeZxhw8f1jPPPKPOnTvL3d1dbm5u6tKli55//nkdP37c5jHHjx/Xhx9+qLvuukvBwcHy8PCQm5ubOnbsqIkTJ+rPP/8scYz5QfP79u2TJEVERFg9EyA8PLzS175gwQKrPj7++GP16dNHXl5e8vT0VN++ffXZZ5/ZPPbi52aVpqyHspufbxAbG6vCwkLNmDFDnTt3lqurq/z9/RUdHW31La/du3crOjparVq1krOzszp06KBXX31VxcXFNs9tHltGRob++OMPPfDAA/L395ezs7PatWunyZMn6/Tp0+V/seqY4cOH66mnnpJ0YXHv119/rdDx8fHxysvLU/fu3TV69Gi7xvLVV18pIiJC3t7ecnd3V+/evfXJJ5/Y1ScA4PJUmVjIzPxM9LVr1+rQoUMaMWKE5VmZrVu31ujRo5WZmWnz2PPnz2vNmjUaN26cevTooebNm8vR0VH+/v664447lJSUVOp5zbHYsGHDZBiG5s2bpxtuuEGNGze2jMdkMmn48OGSpHXr1pV4htPFzxi9+DoyMzM1evRoBQQEyMXFRe3atVNcXJzOnj1rab9mzRoNHDhQTZs2laurq3r37q2vv/66zNe5oKBAs2fPVmhoqBo3biwnJycFBATo0UcfVUpKyiWvU5I+/PBD9erVSx4eHvL09FRERIT++9//2vy7RERESJL27dtX4trr0zNuGzVqpLlz56p3796SpBdeeMHqb1Ee5t0bo0aNUs+ePSs9lvPnz+u1117TtddeK1dXV/n4+Oi2227Tli1bKt0nAAD1XUpKip588kl16NBBbm5u8vLyUqdOnTRixAj9+OOPNo/JyMjQyJEj1a5dO7m4uMjb21uhoaF6/fXXVVhYaPOYv8Z/77zzjnr27Cl3d3c1a9ZMQ4YMsYqpjhw5ovHjx6tt27ZydnZWQECApkyZooKCApv914d4sLS492I//fSTHnnkEbVt21YuLi7y8fHRtddeq6eeeko7duwote+/Onz4sObOnatbb71V7du3l6urqzw9PdWtWzfFxMTo5MmTZV5rfTVgwAC9+uqrkqRNmzbpq6++qtDx8+fP1+HDh+Xn56cXX3zRrrEkJyfrtttuU5MmTeTi4qJrr71Wb7zxhgzDsKtfoNwMAPVaWFiYIcmIj483unXrZkgynJycDBcXF0OSIcnw8fExdu/ebfP4b775xvDw8LC0dXR0tDq2devWRkpKSonjnnrqKUsbSYanp6fRoEEDy+9NmzY1tm/fbnXMK6+8YjRv3txwcHAwJBmNGzc2mjdvbvm54447Kv06zJ8/35BkhIWFGRMmTDAkGQ4ODkbjxo0Nk8lkGdfTTz9d4ti9e/da6kuzZs0aQ5Jx9dVXl6h75JFHDEnG5MmTjfDwcMvfwNXV1dJvYGCgkZWVZWzYsMHw9vY2JBleXl6W10KSMW7cOJvnNtd//PHHhpubmyHJ8PDwMJycnCx1HTt2NDIzMyv12l3q2sty9dVXG5KMmJiYEnXm9+YjjzxyyX4yMzMNR0dHQ5IxadKkCo2hWbNmlv8GKuri9820adMs7xsvLy+r9/fs2bMr3DcA4PJWmVjIzPz5+e677xpNmzY1JBlubm5WsYOfn5+xa9euEsfu2LHD6rxOTk6W+MD8M336dJvnjYmJMSQZDz/8sHHnnXcakowGDRoY3t7ehslkMtasWWM0b97c8PT0NCQZjRo1sorVmjdvbiQnJ5e4jgULFhj+/v6GJMPd3d1o2LChZSyDBw82DMMw3nrrLcPBwcEwmUxWn7Mmk8n47LPPbI537969RnBwsKWtg4ODVdzq7OxsfP7556Ve5yOPPGI8+uijlus0X5e5r2XLllkd17NnT6Nx48aW+r9e++LFi22O0xZz7BgWFlbuYy6+bvM416xZU6LeXDd//vxL9rV8+XJL+4SEhHKP4ffff7ccV9r7uCzm+HjKlCnGgAEDLO8nd3d3q7/fjz/+WOG+AQCo715//XWruNHV1dUqDrz22mtLHLNq1SqrNp6enpZ1FElGr169jOzs7BLHXRwXPfDAAzY/k5s0aWLs2rXLSEtLM1q1alVmTPdXdT0eLCvuNQzDKC4uNv75z39axdJ/XXP767Vf/Jr+1V133WXV11/X/gIDA40DBw7YvFZzm71799qsL4v571CZY8tavzPHdOWJac+ePWs0b97ckGQMHTq0QmO47rrrDEnGhAkTKnScYViv2c6fP99o0KBBifdYWeuuQFUj6QrUc+YPRm9vbyMgIMBISEgwioqKjPPnzxvff/+90bJlS0OScffdd5c4dufOnZaA7cknnzR27dplnD9/3iguLjZ27NhhREZGWhJ6RUVFVsfOmjXLmDRpkrF161YjNzfXMAzDKCoqMn766SfjpptuMiQZnTp1MoqLi0uc1xwI2FpEqixz8sz8gfr0009bgs1jx44Zo0aNsnzILl261OrYqkq6ent7G02aNDG++OILo7Cw0Dh//ryRlJRkSQo++eSTRuvWrY3IyEhLIvv06dOWYM1kMhk7d+4s0f/FgVqPHj2MX375xTAMwygsLDQ+/fRTSxL31ltvrdRrVxeSroZhGDfccIMhyejTp0+5z797927L+H/++WcjISHB6N+/v+Hl5WW4uroanTp1MiZNmmQcO3bM5vHm9423t7fRoEED41//+pdx4sQJwzAM48iRI8aQIUMsQbytf7wAAK5cVRELeXl5GYGBgcbatWsNw7iw6JOYmGhZ7OratatRWFhodWxqaqpx9913G1999ZVx5MgRS/9HjhwxYmNjLYsMGzduLHFec8zh7u5uODo6GnPmzLGMPSsry/JZd/GXkspivg5vb2+jR48expYtWwzDMIyCggJj7ty5lsW2f/3rX0bDhg2NiRMnGllZWZbx3nrrrYYk46qrrioRa545c8bo2LGjIcno37+/kZycbJw7d84wDMP4888/jfHjx1sWKf/65ULzdXp7exvOzs7G3Llzjby8PMMwDGPPnj3GjTfeaEls//X1LSvmq4i6knTNy8uz/B2mTJlS7jG89957lgXdwsJC44033jC6du1quLi4GF5eXkZoaKjx5ptvWv4mf3VxfOzj42MsWbLEOHv2rGEYhrF9+3ajc+fOhiTjuuuuK/eYAAC4HHz66aeWz/KoqChjx44dlrrDhw8bixcvNp588kmrY9LT0y1J0t69e1uOOXfunLFw4UJLEvLvf/97ifNdHBe5uroa77//vpGfn28YhmFs3brVaN++vSHJuOuuu4yePXsaPXr0MH766SfDMP4X05kTxKtXry7Rf12PBy8V97788suWv8c//vEPY8+ePYZhXIjLDxw4YLz//vvG5MmTbfZta71r0qRJxgsvvGD8/vvvltf57NmzRlJSktGjRw9DkjFo0KASxxlG/U+6GoZh3HfffZa/Z3nl5+cbjRo1MiQZn332mbFp0yZj8ODBhq+vr+Hs7Gy0a9fOGDVqlLFv3z6bx5vjbldXV8PR0dEYPXq0ceTIEcMwDOPEiRPGmDFjLOuuv/32W7nHBVQWSVegnjN/MLq4uNjcDbFs2TJDurALwrzQYWYObErbWXj27FnjmmuusZmoLEt+fr7lW2jmRcSLVWfSVZLx2GOP2WwzdOhQQ5LRoUMHq/KqSrpKMhITE0vUL1iwwFLfpk0bo6CgoEQb899x2rRpJerMxzZr1sxm4i8hIcHSpjK7BepK0vXxxx83JBn+/v7lPv/q1ast43/++eetvpV48Y7tq666ymZC++L3zQsvvFCiPj8/37ID6cMPPyz3uAAAV7byxkLOzs6l7mY1LzwsWrSoQueOjY01JBnDhg0rUWdeIJJkvPXWW6X2UdGkq6enp80vOA0bNsxyvgceeKBEfW5urmUB8fvvv7eqe+WVVwxJRt++fUtN7D3xxBOGJGPUqFGlXudHH31U4rg///zTsjNk3bp1VnWXW9LVMAwjKCjIkGTcf//95R6DecdH586djaioKMs5GzdubLVzpW/fvsbp06dLHH9xfLx+/foS9Vu2bLHUZ2RklHtcAADUZ+fOnbPaHGHry3m2mO/c0apVKyMnJ6dE/eeff17qutDFcdE777xT4ti1a9da6r28vGzGdObP9ejo6BJ19SEeLC3uzcrKsmxGsXVnvNKUlXQtS1ZWltGkSRNDkiW5e7HLIen64osvWq6jtL/ZX/3xxx+WY5577jlLrOnq6mq1I9vLy6vEe8Qw/hd3l7Um3KVLF0OSERcXV64xAfbgma7AZWLIkCFq165difLbb79dJpNJZ8+e1e7duy3lx44d06pVq+Tg4KAJEybY7NPR0VFDhgyRJJvPvSqNs7OzIiMjJV24j35Nmzx5ss3y//u//5Mkpaamavv27VV+3l69eunmm28uUX5x2bPPPisnJ6cSbcyv11+fE3GxJ598Uj4+PiXKb7nlFl133XWSpE8//bTC464rzNdW2nOEbbn4WRjTp09X165dtWXLFp06dUqnT5/WypUr1axZMx06dEh33XWXioqKbPbj7Oys8ePH2yy/5ZZbJEm//fZb+S8GAHBFK28sdO+999qM3zp37qyoqChJFf9sv/322y95Xh8fHz322GMV6rcsTz75pJo0aVKi/OIY6Pnnny9R7+7urhtuuEFSyRjoww8/lCSNGzdOjRo1snneBx54QFLpcWrr1q11//33lyj38/PT9ddfL+nK+Hy3J8b6/ffftXz5cg0dOlQHDx7U8ePHlZOTo9mzZ6thw4Zav369zRjKrG/fvvrb3/5WorxHjx5q2bKl5RwAAFwJvvvuOx08eFAODg569dVXZTKZLnmMYRj67LPPJEkTJkyQp6dniTZ33HGHrr32WknSkiVLbPbj7++v6OjoEuV9+/aVs7OzJGnEiBE2Y7ryrlnVxXiwrLh36dKlOnPmjDw9PRUbG2uzTVXy9fVVaGioJGnDhg3Vfr7acPG6ZXljz4vX9mbMmKGrrrpKSUlJOn36tHJzc/XDDz+offv2ysnJ0ZAhQ3TixIlS+3ruuedslg8ePFjSlRH7o/aRdAUuE+ak2181atRIzZo1kySrD6WNGzfKuLDbXddcc41atGhh88f8EPQDBw6U6Ds1NVVjx47VNddcI09PTzk4OMhkMslkMmnOnDmSpD///LOqL7VMV199tdq0aWOzrmPHjmratKkkaevWrVV+7muuucZmefPmzcvdpqzAITw8/JJ11XFdNcX4/w+0L88/OsyKi4st/9/R0VErVqxQjx49JEkODg4aNGiQPvjgA0nSH3/8oS+++MJmPx07dpSbm5vNuquuukpS2X8bAMCVyd5YqLKf7fn5+YqPj1dERISaNWumRo0aWc7bvXv3S573uuuuK3XhqjIuFd84OTkpKCiozDYXf86eOnXKkoh74oknSo1T77zzTkm241RJ6tmzZ6lxxZX0+W5PjGUYhjp37qyPP/7Y8pq5urpq/PjxlmTrggULdPjwYZv9lPZvFOnK+hsAACBdWIuTpE6dOql169blOmbPnj2WpFT//v1LbXfTTTdJKn1dqFOnTmrQoEGJcgcHB0uy1J41q7oaD5YV95r/HmFhYaWuCVXGli1b9NhjjykkJETu7u6WON1kMunLL7+UVPPrpTXFHHdK5Y89L17bMwxDS5YsUUREhOX4Pn366LPPPpODg4MyMzP13nvv2ezHx8dHbdu2tVlH3Ima1LC2BwCganh4eJRaZ/7GWmFhoaXMvDBiGIaOHj16yf7PnDlj9funn36qhx56SOfOnZN0IUjz8vKy7OI8ffq08vLylJeXV7ELsZO/v3+Z9VdddZWOHTumzMzMGjv3xUHtpdpc/Dcqb//S/4KH6riummIOfGzt5i2Nu7u75f/fddddNv/RcuuttyooKEhpaWn69ttvdffdd5doU9H/fgAAqIpYqDKf7UeOHFG/fv30xx9/WMrc3NzUuHFjOTg46Pz588rKyirzvOYvoVWVS8U3LVq0kIOD7e/72oqBjhw5Ylmwyc7OvuT58/PzbZbz+X6BvTHW2LFjbf79Jk6cqFdffVVFRUVau3at7rvvvhJt+BsAAPA/5vW3q6++utzHHDt2zPL/zfGhLeY7SFzc/mJlxZ3meKw61qxqOx4sK+6tzN/jUmbPnq2nn37akkhs0KCBGjduLEdHR0lSTk6OCgoKany9tKZcnNRs3LhxuY65OO4MDQ1Vr169SrTp0qWLbrrpJiUmJurbb7/VM888U6INcSfqCna6Alco84d/q1atLDtey/pZu3at5disrCw9+uijOnfunO69915t2bJFBQUFOnHihI4cOaIjR45Ybll88Tec6oK6Np6qcjlc16+//ipJpe5UtuXioD44OLjUdh06dJBU+jcfAQCoiJqIhUo7bsKECfrjjz/Utm1bffbZZzp+/LhOnz6tzMxMHTlyxPKN/bLY2uVQl1z8bff09PRyxaqw7cyZM0pPT5dU9TGWn5+f5RaHxFgAAFS/s2fP1vYQakxVxYM1Gffu3LnTknAdPXq0fv/9d509e1bHjx+3/BvB/Bi3yzV+Na/ttWzZstx31rn4ywSs7eFywE5X4AplvnXHoUOHdPLkSXl7e5f72FWrVun06dPq2LGjFi1aZPObauXZPVsdLnV7DvMOX/MtlyWpYcP/TYUFBQWWbz9dLCcnp4pGWHl//vlnqbdiMV/3xddVn2RmZlpugdO3b99yH9exY0c5ODhYBeNlqcht9QAAKE1VxUJlxS22PtvPnTun5cuXS5I+/vhj9e7du1Lnresuvubff/+91NuE4dISExN1/vx5SRWLsTp37lyudpW5dTEAAFeqFi1aSJL27dtX7mMu3qm5b9++UneUHjx4sET7+qwm4sHK/D3KsmzZMhUXF+uWW27R66+/brPN5RCrl+bcuXNKSkqSVLG409fXV82bNy/3a0PcibqOna7AFcq8SFdcXGxZvCsvcyB3zTXX2FxkNAzD8iFri/mY6vhW1759+5SRkWGzbufOnZZb9JmfdybJKuFsvra/+umnn6psjJW1bt26UuvMO5Evvq765JVXXtG5c+dkMpl0//33l/s4V1dX3XDDDZJkdZvFv0pJSZEkBQQE2DVOAAAk+2Mhs4p+tmdlZamgoECS1K1bN5vHffvtt5c876VUZ6xWHj4+PpZvsn/22Wc1eu7avvaqdP78ef373/+WdGEHQVnPEP6rv/3tb5YvIpYWY/3555/Kzc2VRIwFAEB5mNfifv/9d+3fv79cx7Rt29aybrVmzZpS25ljzx49etg3yDqiJuJB899j3bp1VXK7X/O/EUqL0/Py8sp1V5r66t1337Wsuz744IMVOtb8TGLW9nA5IOkKXKH8/Px0yy23SJKmTp2qrKysUtsWFRXp9OnTlt+9vLwkSb/99pvNBal3333XchszW8y3ITt58mRlhn5JL730ks3yF198UdKF21Fce+21lnJ3d3fLB/aKFStKHJednV3qQ9pr0ty5c22+Zv/9738tSeF77723hkdlvwULFmjmzJmSpKFDh5Z7Z4XZww8/LEn6/PPPbSbcv/rqK+3atUuSNGjQIPsGCwCA7I+FzJYsWaI9e/aUKN+5c6flS3EXf7Z7enpavtm9Y8eOEscdPny41G/VV0R1x2rlMWzYMEkXdvT++OOPZba9+NlR9jJfe124y4k9ioqKNHLkSMvC3tSpUy3PEisPd3d33XHHHZKk+Ph4y27Zi5njN2dnZ/Xr168KRg0AwOWtf//+atmypYqLi/XMM8+U60teJpPJckvaOXPmWK3PmX355Zf65ZdfJNXPdaHSVHc8ePfdd8vV1VWnTp1SbGxsJUZozfxvBFtxuiRNnz7d8oW1y80333xjec7qDTfcUOH1N/Pa3oYNG7Rhw4YS9du3b9d3330nibU91H0kXYEr2OzZs+Xu7q4DBw4oNDRUX375pdXzIXbv3q3XXntNISEh2rJli6X8pptukslk0m+//aaxY8daFuROnTqlV155RaNGjZKvr2+p5+3UqZMk6ZNPPrHs1qgqnp6eeueddzRp0iRLwJWdna2xY8fq448/liS98MILJY675557LHVffvmlioqKJEkbN27UTTfdpHPnzlXpOCujoKBAkZGR2r59u6QLuxc+++wzS0B966232rzNYF2UlZWl5cuXa9CgQRo+fLgMw1DXrl31zjvvVLiv6OhodezYUWfPnlVUVJR+/vlnSRd2ca9cuVKPPvqopAvfYCQwAwBUBXtjITNHR0fdcsstWr9+vaQLuyu/++47DRo0SIWFheratatlkU26kAgzf9ZHR0dr27Ztki585n333XcKCwurkh2a5lht586d2rRpk939VcbYsWPVpUsXFRUVacCAAXrzzTetFtOOHj2qTz75ROHh4YqPj6+y87Zv316NGjVSTk5Oje+yrQp79uzRu+++q27dulniqkcffVSPP/54hfuaNm2aXFxctHPnTj3wwAM6dOiQpAvPiZ09e7bldR83bly53u8AAFzpGjZsqNdee02S9Omnn+quu+7S77//bqk/evSoFixYoMcee8zquMmTJ8vd3V1Hjx7VwIEDtXPnTklSYWGhFi1aZNlVePvtt9ebdaHyqO540MfHR9OmTZMkvfrqq3riiSe0d+9eSRfi8oMHD+r111/XpEmTytXfzTffLElauXKlXnzxRZ05c0aSdOzYMT3zzDN66aWXLquYKScnR998843uu+8+DRo0SPn5+WrVqpWWLVtW4b4iIyMtr9/QoUO1Zs0ay79rfvjhBw0ZMkTFxcVq06aNhg8fXqXXAVQ1kq7AFSwkJEQrV65UkyZNtGvXLg0ePFju7u5q0qSJnJ2d1b59e02YMEG7d++2ul9+hw4dNH78eEnSG2+8ocaNG8vHx0c+Pj569tln1b9/f40YMaLU85qTYEuXLpWXl5datWqlgIAADR061O5r6tatmyZOnKh///vfatKkiXx8fNSsWTPLro+nn37aavHSbNKkSWrbtq1OnjxpeR3c3d11ww036Pjx45ozZ47dY7PX3LlztXPnTnXt2lVeXl5yd3fXkCFDdOLECXXs2FHz58+v7SHatGTJErVo0UItWrRQ8+bN5eLioqZNm+qOO+7Q6tWr1ahRIz355JNKTk6Wu7t7hftv2LChvvrqK7Vq1Urbt29Xz549La/PbbfdpmPHjqljx45atmwZz30AAFQJe2Mhs5kzZ+rUqVO68cYbLbHHTTfdpH379snPz0+ffvqp1bPnpQtfmnNxcdGOHTvUrVs3q+Oys7P1/vvv23197du314033qiioiL17t1bvr6+CggIUEBAQI3dEs3V1VWrVq1S9+7dlZubq9GjR8vX11c+Pj7y8PBQixYtdP/992vdunVV+vnu5uam++67T5I0ZMgQeXt7W669MgtI1WncuHGWGKtJkyZq1KiRAgMD9fjjj+u3336Tt7e33njjjUrfsaVdu3ZavHixXFxctGTJErVq1Uq+vr7y9vbWxIkTdf78ed155502v9AIAABsu+uuuxQfHy8HBwd98cUX6ty5s9zd3eXm5qYWLVpo+PDhVhsfJKlNmzb69NNP5eLioh9++EGdOnWSt7e3PDw89MADDyg3N1fXX399nV0XqqyaiAcnTpxo2aH5zjvvqG3btvLy8pKrq6tatWqlsWPHWm5reymRkZG68847JUlTpkyRu7u7fHx81Lx5c7366quKjo7WbbfdVqlx1rYff/zREne2aNFCbm5u8vb21oABA7R48WIZhqF77rlHW7duLfW5w5fyySefqEuXLtq/f7/69esnDw8PeXh4qG/fvtq9e7f8/f315ZdfytXVtYqvDqhaJF2BK9yNN96otLQ0vfDCC+rVq5fc3d118uRJubi46LrrrtOkSZO0ZcsWhYWFWR03a9YsvfPOO+rWrZucnJxUVFSkrl276rXXXtPKlStLLBBerF+/fvriiy8UFhYmFxcXHTp0SPv27dORI0eq5Jpmzpypjz76SL169VJRUZFcXV3Vp08fLV26VK+88orNYxo3bqwff/xRjz/+uPz9/VVcXCxfX1+NGTNGW7duVcuWLatkbPa44YYb9NNPP+m+++6Tm5ubiouLFRgYqEmTJmnTpk1q2rRpbQ/RpoKCAh09elRHjx7ViRMn5OrqqqCgIA0ZMkSzZs3SgQMH9NZbb9kVNLVt21Y7duzQlClT1LFjRxUWFsrBwUHdu3fXSy+9pM2bN+uqq66qwqsCAFzp7ImFzAIDA7V161Y9/vjj8vHxUVFRkVq2bKmRI0dq27Ztat++fYljevXqpQ0bNigqKkqNGzdWYWGhmjVrpieeeELbtm2zeoSCPT7//HONHDlSbdq00enTp7Vv3z7t27evyu9SUpaWLVtq06ZNmj9/vm655RY1bdpUubm5MgxDISEheuyxx7R69WpNnjy5Ss87b948Pffcc+rQoYPOnj1ruXZbt/OrTadOnbLEWHl5efLx8dG1116r4cOHa+HChfrzzz81atQou85x++2365dfflF0dLRatWql06dPy93dXf369dOiRYu0bNmycr3XAQDA/4wdO1a//vqrHn30UbVt21bnz5+Xo6OjOnXqpCeffFJvv/12iWMGDhyo33//XSNGjFCbNm1UUFAgJycn9erVS3PmzNH69evl4+NTC1dTvao7HjSZTHr55ZeVnJys++67Ty1btlRBQYHc3NzUtWtXPf3005o+fXq5+1uyZIlmzJihkJAQNWrUSIZhqE+fPvrwww+r5MuRtaWwsNASd2ZlZcnJyUlt27bV7bffrunTpys9PV1LlixRkyZNKn0OX19f/fTTT/r3v/+tbt26yWQy6fz58+rUqZMmT56sX3/9tcKPJANqg8moivtPAUAtW7BggYYPH66wsDCtXbu2todTpczf1tu7d2+1PCze3D8fBwAA1IyAgADt27dPa9asUXh4eG0PB9Vg7dq1ioiIuCxjUwAAANQt5n9fVNfaIYDyY6crAAAAAAAAAAAAANiBpCsAAAAAAAAAAAAA2IGkKwAAAAAAAAAAAADYoWFtDwAALnbdddfpwIED5W5/7733Kj4+vhpHBAAAAAAAAAAAUDaSrgDqlGPHjuno0aPlbp+TkyNJGjZsmIYNG1ZNo6pdhmHU9hAAXOGWLVumdevWadu2bdq+fbtyc3N17733avHixRXuKz8/XzNmzNDixYu1b98+eXp6Kjw8XHFxcQoJCamG0QN1T0ZGRm0PAQAAAAAAVDGTwWo+AAAAytC1a1dt375d7u7uatmypVJSUiqVdD179qz69++v5ORk9ezZU/369dOBAwe0dOlSOTo6KikpSb169aqmqwAAAAAAAACqDztdAQAAUKbZs2erZcuWateundatW6eIiIhK9TNr1iwlJydryJAhWrJkiRwcHCRduFV8VFSUoqOjtWPHDks5AAAAAAAAUF+wogUAAIAyRUREqH379jKZTJXuwzAMzZs3T5L08ssvWyVWBw8erL59+2rnzp1at26d3eMFAAAAAAAAahpJVwAAAFS79PR07d+/X0FBQWrTpk2J+oEDB0qSkpKSanpoAAAAAAAAgN1IugIAAKDapaamSpKCgoJs1rdv316SlJaWVmNjAgAAAAAAAKoKz3StQQEBATp16pQCAgJqeygAAKCWZWRkyNPTUxkZGbU9lBqRk5MjSfLy8rJZby4/efJkufrr3r27zfLffvtN7u7uxFsAAEDSlRdzoXqwpgcAAMzKii9JutagU6dOqaCgoLaHAQAA6gBiAmuGYUiSXc+NlaTi4mJeWwAAYEFcgKrAmh4AADArKyYg6VqDzN+G27p1a+0OBAAA1LrSdmpersw7Wc07Xv/q1KlTVu0upbR4yvy6Em8BAADpyou5UD1Y0wMAAGZlxZc80xUAAADVrkOHDpJKf2brrl27JJX+zFcAAAAAAACgLiPpCgAAgGoXGBio1q1bKy0tTXv37i1Rv3r1aklSv379anpoAAAAAAAAgN1IugIAAKBKpaSkKCUlRYWFhZYyk8mkESNGSJKeffZZFRcXW+pWrFih9evXq2PHjgoLC6vx8QIAAAAAAAD24pmuAAAAKNPy5cu1fPlySdKRI0ckSZs2bdKwYcMsbRYsWGD5/yEhIZKkvXv3Wp5/JUkTJ07U119/rWXLlqlXr17q37+/9u/fr6VLl8rV1VUffPCBHBz4TiAAAAAAAADqH5KudZRhGLU9BNQyk8lU20MAAECStG3bNn344YdWZRkZGcrIyLD8fnHStTROTk769ttvNWPGDC1atEizZ8+Wp6enoqKiFBcXp44dO1bxyAEAAICaxZoeWNMDgCsXSdc65uzZs/rzzz917tw5q9vu4cpiMpnUqFEjeXh4yNfXVw0aNKjtIQEArmCxsbGKjY0td/uyFppcXFwUFxenuLi4KhgZAAAAUDewpgdJcnBwkKOjo/z9/eXk5FTbwwEA1DDu31aHnD17Vvv371dBQQHB2RXOMAydO3dO2dnZSk9PV35+fm0PCQAAAAAAADawpgez4uJiFRQUaP/+/Tp79mxtDwcAUMPY6VqH/PnnnyoqKpKrq6v8/f3VsCF/niuVOUDLzMxUQUGBsrOz1bJly9oeFgAAAAAAAP6CNT2YFRUV6c8//9SZM2f0559/qk2bNrU9JABADSICqCPMOxslyd/fX40aNarlEaE2NWjQQG5ubmrZsqV2796t06dPyzAMngkBAAAAAABQh7Cmh4s1atRI/v7+2r17t86dO8d6HgBcYbi9cB1ivv0I34aDmfm9UNaz8QAAAAAAAFB7WNPDxczvA241DQBXHpKuAAAAAAAAAAAAAGAHkq4AAAAAAAAAAAAAYAeSrqh3tm3bptjYWGVlZVV53yaTyfLTsGFDtWnTRsOHD9fBgwctbRYsWCCTyaSUlJQqPz8AAAAAAABwuWE9DwBwJeBBA/VIwKSVtXr+jBm31ur5zbZt26a4uDgNHTpUTZo0qfL+H3roIY0cOVJFRUXatm2bYmJi9OOPP2rbtm1ycXGp8vMBAAAAAADg8sR63gWs5wEArgQkXYG/8Pf3V+/evSVJf/vb3+Th4aFhw4Zp9erVuvPOO2t5dAAAAAAAAAAuxnoeAKAu4PbCqHZ79uzRsGHDFBgYKBcXF1199dV6+OGHdfjwYat2w4YNU0BAQInjw8PDFR4eLunCrUCGDx8uSQoJCbHcOiQjI0OSdPr0aY0bN04tW7aUo6OjAgMDNW3aNBUVFVV6/Nddd50kaffu3ZXuAwAAAAAAAKgvWM8DAKDi2OmKanf48GE1b95cr776qnx9fXXw4EHNnDlTf/vb37Rz5045OTmVu69bb71Vzz//vF544QUtXrxYV199tSTJz89PxcXFuu2227R582bFxcWpa9euSkpKUlxcnPbu3av58+dXavx79+6VJHl7e1fqeAAAAAAAAKA+YT0PAICKI+mKatenTx/16dPH8ntRUZH69u2r1q1ba/Xq1YqKiip3X02bNlVgYKAk6dprr1VwcLClbtWqVVq3bp3ef/99RUdHS5JuvvlmSdKMGTP07LPPKiQk5JLnMAxDRUVFKioq0q+//qpnn31Wrq6uuu2228o9TgAAAAAAAKC+Yj0PAICKI+mKaldYWKiZM2fqP//5j/bt26czZ85Y6lJTU6vsPGvXrpXJZNJ9991nVf7www9rxowZWrdunUJCQlRcXKzi4mJLvYODgxwc/nen7Zdfflkvv/yy5fcuXbpo1apV8vf3r7KxAsAlxXrV9ghgFptT2yMAAAAAgBrFeh4AVBJrenVDLa3n8UxXVLvnnntOU6ZM0ZAhQ7RixQpt3rxZGzdulCTl5+dX2XmOHz8uLy8vubi4WJX7+flJkrKzsyVJ0dHRatSokeXH/C06s0ceeUQ//fSTfvnlF2VlZenXX39VWFhYlY0TAAAAAAAAqMtYzwMAoOLY6Ypqt3jxYg0dOlTTpk2zlO3Zs6dEO2dnZ507d65EeXZ2tnx9fS95Hl9fX+Xk5Cg/P98qUDt8+LClXpJiY2M1evRoS32TJk2s+mnRooV69ux5yfMBAAAAAAAAlyPW8wAAqDh2uqLanTlzRo6OjlZl8+fPL9GudevWOnr0qLKysixl6enpJW5Z4uTkJEkqKCiwKg8PD5dhGPrkk0+syj/66CNLvSQFBASoZ8+elp+AgIBKXRcAAAAAAABwOWI9DwCAimOnK6rdwIEDtWjRIl177bXq3Lmz/vvf/2r58uUl2t1zzz2aOnWqHnjgAU2cOFFZWVl66aWXSnxzrWPHjpKkuXPnatiwYWrUqJGuueYaDRgwQBERERo9erSys7PVtWtXrV27VjNmzNCjjz6q4ODgmrhcAAAAAAAAoF5jPQ8AgIoj6Ypq9/rrr8tkMulf//qXCgsLFR4erm+++UZt2rSxateuXTstW7ZMzz//vKKiohQUFKRZs2bpxRdftGp37bXXKjY2Vu+8847ee+89FRcXa+/evQoICNBXX32l559/Xq+99pqOHTumli1bKi4uTs8991xNXjIAAAAAAABQb7GeBwBAxZkMwzBqexBXiu7du0uStm7dWqLOMAylpKRIkoKDg2UymWp0bKibeF8AV7BYr9oeAcxic6ql27LiAlQerysAALgYsQGqAmt6qAjeE8AVjjW9uqGa1vOksuMCnukKAAAAAAAAAAAAAHYg6QoAAAAAAAAAAAAAdiDpCgAAAAAAAAAAAAB2IOkKAAAAAAAAAAAAAHYg6QoAAAAAAAAAAAAAdiDpCgAAAAAAAAAAAAB2IOkKAAAAAAAAAAAAAHYg6QoAAAAAAAAAAAAAdiDpCgAAAAAAAAAAAAB2IOkKAAAAAAAAAAAAAHYg6QrUkvDwcIWHh9f2MAAAAAAAAACUE2t6AIDSNKztAaACYr1q+fw5tXt+AAAAAAAAoD5hPQ8AgCsGO11RZ509e7a2hwAAAAAAAACgAljTAwBcqUi6otrFxsbKZDJp+/bt6t+/v1xdXdWiRQtNnjxZ58+flyStXbtWJpNJS5YsUXR0tHx9fRUcHCxJKioqUmxsrNq2bStHR0e1bNlSEyZMUF5entV5TCaTJk2apBkzZqhVq1ZydnbW3/72N/38888lxvT6668rJCRETk5OatasmaKjo3Xs2DGrNosWLVK3bt3k7u4uT09PdenSRW+99ZZVm507d+quu+6Sr6+vnJ2d1aNHD61YsaLE+RYvXqzg4GA5OTmpU6dO+uKLL+x6TQEAAAAAAIDqxJoea3oAgIoh6Yoac8cddyg8PFzLly/Xww8/rBkzZuj555+3ajNhwgQ1atRIixYt0pw5cyRJw4cP1wsvvKD77rtPK1eu1JgxYzRv3jzdfvvtMgzD6viPP/5Yy5cv15w5c/Sf//xH2dnZ6tevnzIzMy1t/u///k9jx45VRESEvvzyS8XGxuqLL75QeHi48vPzJUk//PCDHnzwQYWFhWn58uVatmyZ/vGPf+jkyZOWfn799Vf16tVLhw8f1ty5c7V8+XJ16tRJd9xxh5YvX25p9+233+r+++9Xu3bt9Pnnn+uZZ57RuHHjlJqaWsWvMAAAAAAAAFC1WNNjTQ8AUD517pmuBw8e1NSpU5WQkKDs7Gz5+fkpKipKMTExaty4cbn6mDt3rhISEvTbb7/p2LFjKi4uVqtWrdS3b1899dRT6tChQ4ljwsPDtW7dulL7zM/Pl7Ozc6WvC1J0dLQlIIuMjFRubq7i4+M1ceJES5vevXvr7bfftvz++++/66OPPtL//d//adq0aZKkm2++Wd7e3hoxYoS++eYbDRgwwNL+9OnT+u9//ysPDw9J0g033KDAwEC98soreuWVV3T8+HG98soreuihh6y+4RYYGKgBAwboww8/1IgRI7Rx40Z5e3vrtddes7SJjIy0up6nn35afn5+SkpKsrw3BgwYoEOHDun5559XVFSUJCkmJkbt27fXihUr1KBBA0lSSEiIevfubfO9CAAAAAAAANQVrOmxpgcAKJ86tdM1PT1dPXr00Pz583X99ddrwoQJatu2reLj43XDDTcoOzu7XP3Mnz9fu3fv1g033KDHH39cI0aMUEBAgN5//31dc801WrVqVanHjhs3TjExMSV+Gjasc/npeueee+6x+n3o0KHKz8/X9u3bLWW33367VRtzIvyBBx6wKn/ooYckXbiFycUGDhxoCc4kqVWrVurTp482bNggSdq4caPOnj1bor9bbrlFzZo1s/R33XXX6cSJE3rggQe0evVqq2/DSVJBQYHWrFmju+++Ww0bNlRRUZHlZ+DAgfr99991/PhxnT9/Xj/99JPuuusuS3AmSb169VJAQEAZrxYAAAAAAABQ+1jTY00PAFA+dSqTOHLkSGVmZmrOnDkaM2aMpXzixImaPXu2pkyZonnz5l2yn++//97mrtSEhAQNHDhQ48eP16BBg2weO378eD44q0nz5s1t/n7o0CFdffXVNtscP35cktSiRQurcldXV3l5eZVIxP/1eHPZpk2byuxPkvz8/Cz9hYWFaenSpXrttdcsQWNYWJheffVVde3aVdnZ2SoqKtKLL76oF1980eb1ZmVlqbCwUIWFhaWOCwAAAAAAAKjLWNMrOS4AAGypMztd9+zZo8TERAUEBGjUqFFWdXFxcXJzc9PChQtLPGjdltJuAzxgwAB5e3srPT29xHMDUP2OHj1q8/errrrKUmYymaza+Pr6SpKOHDliVZ6fn6+cnBxLfWnnMJeZz1Faf5J0+PBhq/6GDBmiH374QTk5Ofr888916NAhDRgwQEVFRWrcuLEcHBz05JNP6qeffrL507p1azVp0kSNGjUqdVwAAAAAAABAXcaaXtmvBwAAZnUm6ZqUlCTpwj32HRysh+Xh4aE+ffrozJkz2rhxY6XP8cMPP+jkyZPq0qVLiUDAbOXKlXrppZc0c+ZMff311zpz5kylzwdrn376qdXvixcvlouLi7p27VrqMeHh4ZKkjz/+2Kr8o48+kiRFRERYlSckJCg3N9fy+4EDB5ScnKwbbrhB0oXnSzg7O5fo77///a8yMzNL9Cdd+Abe3//+dz355JM6evSojh07JldXV4WFhWn79u3q1q2bevbsWeLH2dlZDRo00HXXXafPPvtMxcXFlj43bdqkjIyMUq8bAAAAAAAAqAtY02NNDwBQPnXm9sKpqamSpKCgIJv17du3V2JiotLS0tS/f/9y9blo0SKlpaUpPz9fqampWrVqlXx9fTV37txSjxk9erTV7z4+Pnr99dd1//33l/NKUJoPPvhA0oVnH/z3v//V22+/rX/+859q0qRJqceEhIRo2LBhevHFF1VcXKywsDBt27ZNU6dO1c0336zIyEir9m5ubrr55ps1adIknTt3TrGxsXJxcdEzzzwjSWrcuLEmTZqk2NhYubu7KyoqSnv27NGUKVPUuXNnPfzww5KkqVOn6ujRo4qIiJC/v7/279+v1157TV26dJGfn58k6bXXXlPfvn3Vv39//eMf/1DLli11/Phx7dixQxkZGZbrjYuLU2RkpG6//XY9+eSTysrK0tSpU23eDgUAAAAAAKC2HTx4UFOnTlVCQoKys7Pl5+enqKgoxcTEqHHjxuXuJz8/XzNmzNDixYu1b98+eXp6Kjw8XHFxcQoJCbFqm5eXpy+//FIrV67Uzz//rAMHDsgwDLVv31533nmnJk6cKHd392odL2xjTY81PQBA+dSZpGtOTo4kycvLy2a9ufyvDz8vy6JFi7Ry5UrL70FBQfr444/Vs2fPEm0HDx6sp59+Wt26dZOvr6/27dunDz/8UDNnztSDDz4oDw8P/f3vfy/Xebt3726zPCUlRcHBweUe/+Vm+fLlmjBhgqZPny5PT09NmjRJ//rXvy553Lvvvqs2bdpowYIFevnll9WsWTM9+eSTeuGFF0rsWH7ggQfk7e2t0aNHKysrSz169NB//vMfNWvWzNImJiZGTZo00RtvvKH33ntP3t7eioqK0r///W+5uLhIuhBEzpkzRxMmTNDx48fVtGlTRUZGatq0aZZ+rrnmGm3ZskVxcXF6+umnlZ2drSZNmlgFepJ000036eOPP1ZsbKzuvPNOtWvXTq+99pri4+PtfUkBAAAAAACqVHp6ukJDQ5WZmanBgwcrODhYmzdvVnx8vBISEpScnFzi1rC2nD17VjfffLOSk5PVs2dPjRs3TgcOHNDSpUu1cuVKJSUlqVevXpb269ev1/333y8vLy9FRETo9ttvV25urhISEhQTE6NPPvlEP/zwQ4lzV9V4UTrW9FjTAwCUj8moIw83ffzxx/Xuu+/q3Xff1WOPPVaifvLkyXrppZf00ksvadKkSRXqOycnR7/99pumTZumtWvX6q233tKjjz5armPfeOMNjRkzRtdcc422b99ermMulXTdunVriTrDMJSSkiJJCg4OLvX2x/VRbGys4uLilJ+fX+rzdquCyWTSP//5T82YMaPazlHTLuf3BYBLiLX9JSTUgticaunWHC/YigtQebyuAADgYsQGFXfLLbcoMTFRc+bM0ZgxYyzlEydO1OzZs/XEE09o3rx5l+znpZde0uTJkzVkyBAtWbLE8jixFStWKCoqSh07dtSOHTss5du2bdP27dt17733Wq0fnT17VlFRUUpISNCYMWM0Z86cahlvWcp6H13Oazes6VXO5fyeAFAOrOnVDdW0nieVHRfUmWe6mneymne8/tWpU6es2lW07z59+uirr75Shw4dNHLkSO3bt69cxz722GNq2LChfv31V8sYLmXr1q02f67kXa4AAAAAAACo2/bs2aPExEQFBARo1KhRVnVxcXFyc3PTwoULlZeXV2Y/hmFYEp0vv/yyJbEqXbjbXN++fbVz506tW7fOUt61a1c98sgjJZJ7Tk5Oev755yVJa9asqZbxAgAAVIU6k3Tt0KGDJCktLc1m/a5duySV/szX8nB0dFT//v117tw5bdiwoVzHODs7y8PDQ5J05syZSp8bAAAAAAAAqMuSkpIkSZGRkVaJUkny8PBQnz59dObMGW3cuLHMftLT07V//34FBQWpTZs2JeoHDhxodb5LcXJykiQ1bGj9pLSqGi8AAEBVqDNJ14iICElSYmKiiouLrepyc3OVnJwsFxcX9e7d267zHDp0SFLJIK00qampOnHihDw8PMp8ODxKFxsbK8MwqvU2JNKFb1FeLrchAQAAAAAAqGmpqamSSt/00L59e0mlb5qo6n7M3n//fUnSgAEDqvU83bt3t/ljvlXslYY1PQAAKqbOJF0DAwMVGRmpjIwMvfnmm1Z1MTExysvL08MPPyw3NzdLeUpKilJSUlRYWGgpO3z4cKmB0Ndff60vvvhCbm5uliSvdOFWJOZk7MWysrI0fPhwSdLQoUPLnagFAAAAAAAA6hvzY79Ke7yXufzkyZM10o904Rmwb7/9tlq2bKlnn3222s4DAABgrzqVRXzrrbcUGhqqsWPH6rvvvlNISIg2bdqkNWvWKCgoSNOnT7dqHxISIknau3evAgICJF34hltERISuv/56hYSEyM/PTydPntQvv/yiTZs2qVGjRnrvvffk6+tr6ef777/XY489prCwMAUGBsrHx0f79+/XqlWrlJOTo549e+rll1+usdcBAAAAAAAAqGsMw5AkmUymGuln7dq1uv/+++Xh4aHly5ercePG1XIes61bt9os7969e4XOCwAArkx1KukaGBioLVu2aOrUqUpISNCqVavk5+ensWPHKiYmRj4+PpfsIzg4WP/85z/1/fff65tvvlF2drYaNWqkq6++Wk8++aTGjBljSdaa9ejRQw8++KB+/vlnbdu2TadOnZKHh4e6dOmie+65R0888YQcHR2r67ItTCaTDMNQcXGxGjRoUO3nQ91nvtW2vf+YAQAAAAAAuBTzzlDzDtK/OnXqlFW76uzn22+/1eDBg+Xo6KhvvvlGPXr0qLbx2os1PVyM9TwAuHLVqaSrJLVq1Urz588vV1vzt9Uu1qJFiwo/A6BLly5asGBBhY6paiaTSY0aNdK5c+dUUFBgdRtlXLnOnDkjSXJ0dCRQAwAAAAAA1apDhw6SSn8G6q5duySV/gzVqupn5cqVGjJkiNzc3JSYmFjqTtOqGq89WNPDXxUUFEiSGjVqxHoeAFxh6lzS9Urm4eGh7OxsZWZmqmXLljxD9gpWXFysM2fO6MiRI5IkT0/PWh4RAAAAAAC43EVEREiSEhMTVVxcLAcHB0tdbm6ukpOT5eLiot69e5fZT2BgoFq3bq20tDTt3btXbdq0sapfvXq1JKlfv34ljl22bJnuv/9+NW7cWN9++626dOlS7eO1F2t6MCsqKlJmZqakC+8LAMCVhQigDvH19dXJkydVUFCg3bt31/ZwUEe4urqW69baAAAAAAAA9ggMDFRkZKQSExP15ptvasyYMZa6mJgY5eXl6YknnrDazZmSkmI5tlGjRpIu7P4cMWKEJk+erGeffVZLliyxJERXrFih9evXq2PHjgoLC7M6/0cffaRhw4apefPm+u677xQcHFzl460OrOnhrxo0aCBfX9/aHgYAoIaRdK1DGjRooFatWik7O1unT5+2eftkXBlMJpMcHR3l6ekpHx8fq29qAgAAAAAAVJe33npLoaGhGjt2rL777juFhIRo06ZNWrNmjYKCgjR9+nSr9iEhIZKkvXv3KiAgwFI+ceJEff3111q2bJl69eql/v37a//+/Vq6dKlcXV31wQcfWK13rFmzRo888oiKi4vVr18/LV682Ob4YmNj7RpvdWBND2Ymk0nu7u7y9fXl+b4AcAUi6VrHuLi4qGXLlgRn4JkPAAAAAACgxgUGBmrLli2aOnWqEhIStGrVKvn5+Wns2LGKiYkp9924nJyc9O2332rGjBlatGiRZs+eLU9PT0VFRSkuLk4dO3a0ar9v3z4VFxdLurDjtTR/TbpW1XjtxZoezFjTA4ArF0nXOooPZwAAAAAAANSGVq1aaf78+eVqW1aS0cXFRXFxcYqLi7tkP8OGDdOwYcPKO0QrFRlvdWNNDwCAKxf3LAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAAAAAAAAAAAAADuQdAUAAAAAAAAAAAAAO5B0BQAAAAAAAAAAAAA7kHQFAADAJR08eFDR0dHy9/eXk5OTAgICNH78eJ04caJC/ezYsUMPPvig2rdvLxcXF/n7+yssLEwff/yxzp8/X02jBwAAAAAAAKpXw9oeAAAAAOq29PR0hYaGKjMzU4MHD1ZwcLA2b96s+Ph4JSQkKDk5Wb6+vpfs56uvvtKdd94pk8mk22+/XXfddZeys7P1xRdf6MEHH1RCQoIWLlxYA1cEAAAAAAAAVC12ugIAAKBMI0eOVGZmpubMmaPly5drxowZSkpK0oQJE5SamqopU6aUq59JkyapqKhIq1ev1rJlyzRjxgy9++672rlzp1q0aKGPPvpIaWlp1Xw1AAAAAAAAQNUj6QoAAIBS7dmzR4mJiQoICNCoUaOs6uLi4uTm5qaFCxcqLy+vXH25urqqf//+VuXNmjXTDTfcIEk6duxY1Q0eAAAAAAAAqCEkXQEAAFCqpKQkSVJkZKQcHKxDRw8PD/Xp00dnzpzRxo0bL9lX586ddebMGa1du9aqPCsrSxs3blTTpk117bXXVtnYAQAAAAAAgJpC0hUAAAClSk1NlSQFBQXZrG/fvr0kleu2wPHx8fL29tYtt9yie+65R88995wef/xxdezYUa6urlqxYoXc3d2rbvAAAAAAAABADWlY2wMAAABA3ZWTkyNJ8vLysllvLj958uQl+woNDdWGDRt07733aunSpZZyd3d3jRo1Sl26dCn3uLp3726zPCUlRcHBweXuBwAAAAAAAKgK7HQFAABApRmGIUkymUyXbPvNN98oNDRUTZs21ebNm5WXl6d9+/bpn//8p6ZNm6bevXsrNze3uocMAAAAAAAAVDl2ugIAAKBU5p2s5h2vf3Xq1CmrdqU5fvy4hg4darmNsJubmySpdevWev7555WVlaX4+HjNnj1bU6dOveS4tm7darO8tB2wAAAAAAAAQHVipysAAABK1aFDB0mlP7N1165dkkp/5qtZcnKyTp48qd69e1sSrhfr16+fJOmnn36yZ7gAAAAAAABArSDpCgAAgFJFRERIkhITE1VcXGxVl5ubq+TkZLm4uKh3795l9lNYWChJOnbsmM36zMxMSZKjo6O9QwYAAAAAAABqHElXAAAAlCowMFCRkZHKyMjQm2++aVUXExOjvLw8Pfzww1a7V1NSUpSSkmJJtEpS79691bBhQ/3www9avXq1VT/Hjx/XK6+8Ikm66aabqvFqAAAAAAAAgOrBM10BAABQprfeekuhoaEaO3asvvvuO4WEhGjTpk1as2aNgoKCNH36dKv2ISEhkqS9e/cqICBAkuTv76+4uDhNmTJFt956qwYNGqSOHTsqOztbK1asUHZ2tkJDQ/Xoo4/W9OUBAAAAAAAAdmOnKwAAAMoUGBioLVu2aNiwYdq0aZNmzpyp9PR0jR07Vhs2bJCvr2+5+pk8ebK+/vprDRw4UJs3b9asWbP06aefqk2bNnr55ZeVlJTE7YUBAAAAAABQL7HTFQAAAJfUqlUrzZ8/v1xtDcMote7WW2/VrbfeWlXDAgAAAAAAAOoEdroCAAAAAAAAAAAAgB1IugIAAAAAAAAAAACAHUi6AgAAAAAAAAAAAIAd6lzS9eDBg4qOjpa/v7+cnJwUEBCg8ePH68SJE+XuY+7cuRo8eLACAwPl6ekpd3d3hYSE6PHHH1dqamqpxx0/flzjx49XQECAnJyc5O/vr+joaB08eLAqLg0AAAAAAAAAAADAZahhbQ/gYunp6QoNDVVmZqYGDx6s4OBgbd68WfHx8UpISFBycrJ8fX0v2c/8+fOVl5enG264QS1atJAk/f7773r//ff14Ycf6osvvtCgQYOsjsnOzlZoaKjS0tLUr18/DR06VCkpKZo/f75WrlypDRs2qG3bttVy3QAAAAAAAAAAAADqrzqVdB05cqQyMzM1Z84cjRkzxlI+ceJEzZ49W1OmTNG8efMu2c/3338vZ2fnEuUJCQkaOHCgxo8fXyLpOnnyZKWlpWnChAmaNWuWpXzOnDkaN26cRo4cqYSEBDuuDgAAAAAAAAAAAMDlqM7cXnjPnj1KTExUQECARo0aZVUXFxcnNzc3LVy4UHl5eZfsy1bCVZIGDBggb29vpaenyzAMS3leXp4WLlwoNzc3xcXFWR0zevRoBQQE6JtvvtGePXsqcWUAAAAAAAAAAAAALmd1JumalJQkSYqMjJSDg/WwPDw81KdPH505c0YbN26s9Dl++OEHnTx5Ul26dJHJZLKUb9iwQfn5+erTp488PDysjnFwcFBkZKQkac2aNZU+NwAAAAAAAAAAAIDLU525vXBqaqokKSgoyGZ9+/btlZiYqLS0NPXv379cfS5atEhpaWnKz89XamqqVq1aJV9fX82dO7fC55aktLS0cp23e/fuNstTUlIUHBxcrj4AAAAAAAAAAAAA1A91Jumak5MjSfLy8rJZby4/efJkuftctGiRVq5cafk9KChIH3/8sXr27Fnt5wYAAACA/9fevcdFWeb/H38PokiIGqQppo2SHCr7lrpJuKVAkpaGbSd/bSq6ZaaJh/qWh02k72puGxiWrpXHdXO/rVa6nggVNJ0EUtOsHFCQEFejPAAiHpnfH35hHRmOw2FGX8/Hw0dxXdd93Z97gJvP3J+57hsAAAAAANwYHKboWpXSZ7BefVvgqqxbt07SlaLq999/r7feeku9e/fW/Pnz9Yc//KHe9r1nzx6b7RWtgAUAAAAAAAAAAADgvBzmma6lq0lLV51eq6CgwGpcTefu3bu31q5dK39/f40ZM0Y//fRTg+wbAAAAAAAAAAAAwPXNYYqu/v7+kip+burBgwclVfzc1epo1qyZwsLCdOHCBe3cubNB9w0AAAAAAAAAAADg+uQwRdeQkBBJUmJiokpKSqz6CgsLZTKZ5O7urqCgILv2c/ToUUmSq+t/7qwcFBQkd3d3mUwmFRYWWo0vKSlRYmKiVYwAAAAAAAAAAAAAUMphiq6+vr4KDw9Xdna25s2bZ9UXHR2toqIiDRs2TB4eHmXtZrNZZrNZFy9eLGs7duyYzGazzX2sW7dOX3zxhTw8PKwKqC1atNDQoUNVVFSkGTNmWG3zwQcfKDs7W4888oi6dOlSB0cKAAAAAAAAAAAA4HriWvWQhjN//nwFBwcrKipKW7ZsUWBgoFJTU5WcnCw/Pz/NnDnTanxgYKAk6fDhwzIajZKk9PR0hYSE6P7771dgYKDat2+v06dP69tvv1VqaqqaNm2qhQsXytvb22quWbNmaevWrYqLi9PevXt1//3368CBA1qzZo3atm1brhAMAAAAAAAAAAAAAJIDrXSVrqx23bVrlyIjI5WamqrY2FhlZmYqKipKO3fuLFcotSUgIEBvvPGGmjRpoi+//FKxsbH629/+poKCAr388svat2+fhgwZUm47b29v7dy5U1FRUTp06JBiY2OVmpqqESNGaPfu3fL19a2PQwYAAAAAAAAAAADg5BxqpaskdezYUUuWLKnWWIvFUq6tXbt2mj17dq327eXlpfj4eMXHx9dqewAAAAAAAAAAAAA3Hoda6QoAAAAAAAAAAAAAzoaiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAgDK5ubkaOXKkfHx85ObmJqPRqAkTJujUqVM1mqe4uFjR0dHy9/dX8+bN1bZtWz3zzDM6cOCAzfGbNm3Sq6++qrCwMHl5eclgMCgoKKjSfRiNRhkMBpv/2rVrV6N4AQAA7OHa2AEAAAAAAAAAcAyZmZkKDg5WXl6eIiIiFBAQoLS0NMXHxyshIUEmk0ne3t5VznP+/Hn169dPJpNJPXv21Pjx43XkyBGtXLlS69evV1JSknr16mW1zbx587RmzRo1b95cd9xxR42KvNHR0eXaWrRoUe3tAQAA7EXRFQAAAAAAAIAkacyYMcrLy9PcuXM1bty4svZJkyZpzpw5mjZtmhYsWFDlPHFxcTKZTHrqqaf06aefysXlyg33nn32WQ0ePFgjR47U/v37y9ol6Y033tDMmTMVEBCgI0eOqHPnztWOe8aMGdU/SAAAgHrA7YUBAAAAAAAAKCsrS4mJiTIajRo7dqxVX0xMjDw8PLR8+XIVFRVVOo/FYikrzL7zzjtWhdWIiAg9+OCD+vHHH7Vt2zar7R544AHdddddatKkSR0dEQAAQMOh6AoAAAAAAABASUlJkqTw8HCrQqkkeXp6qnfv3jp79qxSUlIqnSczM1M5OTny8/OzuVp1wIABVvurC//4xz80a9YszZkzR5s2bdLFixfrbG4AAIDq4PbCAAAAAAAAAJSeni5J8vPzs9nftWtXJSYmKiMjQ2FhYXbNI0kZGRn2hGvlueees/q6Y8eOWrx4sR5++OE62wcAAEBlKLoCAAAAAAAAUH5+viSpVatWNvtL20+fPt0g81THiBEj9OCDD+quu+6Sp6ensrKy9MEHH+ijjz7SwIEDZTKZ1KNHj2rN1b17d5vtZrNZAQEBdscKAACubxRdAQAAAAAAAFTJYrFIkgwGg0PMI0nR0dFWX999991asGCBWrRoodjYWL311ltas2aN3fsBAACoCkVXAAAAAAAAAGUrUEtXql6roKDAalx9z2OP0aNHKzY2Vjt27Kj2Nnv27LHZXtEKWAAAgKu5NHYAAAAAAAAAABqfv7+/pIqftXrw4EFJFT+rta7nsUfbtm0lSUVFRfW2DwAAgKs5XNE1NzdXI0eOlI+Pj9zc3GQ0GjVhwgSdOnWqWttfvHhRq1ev1osvvqhu3bqpdevWcnd3V2BgoF577TX98ssvNrfr27evDAZDhf/OnTtXl4cJAAAAAAAAOJSQkBBJUmJiokpKSqz6CgsLZTKZ5O7urqCgoErn8fX1VadOnZSRkaHDhw+X69+4caMkKTQ0tI4iL2/nzp2SpC5dutTbPgAAAK7mULcXzszMVHBwsPLy8hQREaGAgAClpaUpPj5eCQkJMplM8vb2rnKOJ554Qu7u7urbt6/69++vCxcuKCkpSbGxsfrkk0+0fft23XHHHTa3Hz9+vFq3bl2u3dXVoV4qAAAAAAAAoE75+voqPDxciYmJmjdvnsaNG1fWFx0draKiIr300kvy8PAoazebzWXbNm3aVNKVZ7WOHj1aU6dO1euvv65PP/1ULi5X1n6sWbNG27dv15133qk+ffrYFe8PP/yg9u3by8vLy6r9p59+0iuvvCJJev755+3aBwAAQHU5VCVxzJgxysvL09y5c62SukmTJmnOnDmaNm2aFixYUOkcnp6eio+P14gRI+Tp6VnWXlJSolGjRmnRokWaNGmS/vWvf9ncfsKECTIajXVyPAAAAAAAAIAzmT9/voKDgxUVFaUtW7YoMDBQqampSk5Olp+fn2bOnGk1PjAwUJJ0+PBhq2tqkyZN0rp167Rq1Sr16tVLYWFhysnJ0cqVK3XTTTdp8eLFZYXYUjt27NDChQslSWfOnJF0ZYFFZGRk2Zh3331Xt9xyiyRp5cqVmj17tkJCQtS5c2d5enoqMzNT69ev17lz5/Too4/qtddeq+uXCAAAwCaDxWKxNHYQkpSVlSVfX18ZjUZlZmZaJV2FhYVq3769LBaL8vLyrD5NVxNHjx7VbbfdphYtWqiwsNCqr2/fvtq2bVu5BLEude/eXZK0Z8+eepkfAHAdmdGqsSNAqRn59TIteUH94HUFAABXIzeonSNHjmj69OlKSEjQiRMn1L59ew0ePFjR0dHlVpUaDAZJ5YuuklRcXKzZs2drxYoVysnJUcuWLdW3b1/FxMTozjvvLLffpUuXasSIEZXGdvV+tm3bpgULFujbb7/V8ePHVVRUpNatW+vee+/V0KFDNXTo0LL47MHPEQCg2rim5xjq6XqeVHleUOFK16+++sruHRuNRnXq1KlaY5OSkiRJ4eHh5T7l5unpqd69eysxMVEpKSkKCwurVTxubm6SKr9V8Pr161VQUKBmzZrJ399foaGhuummm2q1PwAAgLrU0PkZAAAAGk9j5n4dO3bUkiVLqjW2svUc7u7uiomJUUxMTLXmioyMtFrVWpU+ffrYfYtiAACAulJh9bFv3752fxIsOjpa06dPr9bY9PR0SZKfn5/N/q5duyoxMVEZGRm1LrouWrRIktS/f/8Kx5Q+76GUl5eX3n//fT333HO12icAAEBdaej8DAAAAI2H3A8AAMC5VPpM13vuuUf33ntvjSe1WCz629/+VqNt8vOvLPVt1cr20uvS9tOnT9c4HklKS0vTjBkz1LJly3LPnpCkiIgIvfbaa7rvvvvk7e2tn376ScuWLVNsbKyef/55eXp6atCgQdXaV+nS4muZzWYFBATUKn4AAACpYfMzAAAANC5yPwAAAOdRadH1iSeeqPWn4eo6sSu9VUltPuH3ww8/aODAgbp8+bJWrFihLl26lBszceJEq6/9/f01a9Ys+fj4aNy4cfrjH/9Y7aIrAABAfXGk/AwAAAD1i9wPAADAeVRYdHVzc6v02adVqen2pStZS1e8XqugoMBqXHXt27dPDz/8sAoLC/XZZ5/pscceq9H2L7zwgiZOnKjvvvtOBQUFatmyZZXb2Hp4rlTxClgAAIDqaOj8DAAAAI2H3A8AAMC5VJh5FRcX2zVxTbf39/eXJGVkZNjsP3jwoKSKn/lqyzfffKNHHnlExcXFWr16daXPcq1I8+bN5enpqVOnTuns2bPVKroCAADUh4bOzwAAANB4yP0AAACci0tjB1AqJCREkpSYmKiSkhKrvsLCQplMJrm7uysoKKha823fvl1hYWG6cOGC1q9fX6uCqySlp6fr1KlT8vT01C233FKrOQAAAAAAAAAAAABcv6osuhYXF5fd2rciFotFBQUFdn2CfSuy6QAAXK1JREFUztfXV+Hh4crOzta8efOs+qKjo1VUVKRhw4bJw8OjrN1sNstsNuvixYtW47ds2aL+/fvLYDAoISFBoaGhle47KytLR48eLdf+66+/asSIEZKkIUOGcEsWAADgEBoqPwMAAEDjI/cDAABwDpVWEU+ePClfX18FBgZqx44dcnGxXaMtKSlR//79lZGRoczMzBo/d7XU/PnzFRwcrKioKG3ZskWBgYFKTU1VcnKy/Pz8NHPmTKvxgYGBkqTDhw/LaDRKurIydeDAgTp37pwGDhyozZs3a/PmzeX2NWHCBLVu3VqS9NVXX+mFF15Qnz595OvrKy8vL+Xk5GjDhg3Kz89Xz5499c4779TqmAAAAOpSQ+dnAAAAaDzkfgAAAM6j0qLr0qVLlZ+fr7lz51aY1ElSkyZN9MEHH6hnz55avHixJk6cWKtgfH19tWvXLk2fPl0JCQnasGGD2rdvr6ioKEVHR8vLy6vKOY4dO6Zz585JktatW6d169bZHBcZGVlWdO3Ro4eef/557d69W3v37lVBQYE8PT3VrVs3PfPMM3rppZfUrFmzWh0TAABAXWro/AwAAACNh9wPAADAeRgsFoulos7Q0FCdPn1ae/bsqdZkPXv2lKenp5KTk+sswOtJ9+7dJanarycA4AY2g0+mO4wZ+fUybW3zAvKzypFvAQCAqzl7bkDu5xic/ecIwPXPOHl9Y4eA/5Pd/LnGDgFSvV3PkyrPCyp9puv+/fv1wAMPVHtHvXr10vfff1/D8AAAAFBdjZWf5ebmauTIkfLx8ZGbm5uMRqMmTJigU6dO1XiuQ4cO6cUXX1Tnzp3VvHlz3XLLLQoKClJsbKzdcQIAAFxPuDYHAADgPCq9vXB+fn61bulbysvLSwUFBXYHBQAAANsaIz/LzMxUcHCw8vLyFBERoYCAAKWlpSk+Pl4JCQkymUzy9vau1lyff/65nnvuyqc+Bw4cqK5du+rMmTMym836/PPP9eqrr9oVKwAAwPWEa3MAAADOo9Kiq6enp06ePFntyU6dOqUWLVrYHRQAAABsa4z8bMyYMcrLy9PcuXM1bty4svZJkyZpzpw5mjZtmhYsWFDlPN9//72ee+45+fj4aNOmTfL19bXqv3jxol1xAgAAXG+4NgcAAOA8Kr29sK+vr0wmU7Un27FjR7mLZwAAAKg7DZ2fZWVlKTExUUajUWPHjrXqi4mJkYeHh5YvX66ioqIq55o6darOnz+vRYsW2YypadOmtY4TAADgesS1OQAAAOdRadH14Ycf1v79+7Vhw4YqJ9q4caO+++479evXr86CAwAAgLWGzs+SkpIkSeHh4XJxsU4dPT091bt3b509e1YpKSmVzlNQUKD169fLaDQqJCREO3fuVFxcnP7yl79o/fr1unDhQq1jBAAAuF5xbQ4AAMB5VFp0HTt2rJo1a6ahQ4cqMTGxwnGbNm3S888/r+bNm5dbAQEAAIC609D5WXp6uiTJz8/PZn/Xrl0lSRkZGZXOs3v3bpWUlOiuu+7S4MGDFRwcrFdffVWvv/66Bg4cKD8/P33zzTfVjqt79+42/5nN5mrPAQAA4Oi4NgcAAOA8Kn2ma4cOHfTBBx/oxRdf1IABA9SrVy89/PDDuu2222QwGHTkyBFt2bJFKSkpslgsWrhwoXx8fBoqdgAAgBtOQ+dn+fn5kqRWrVrZ7C9tP336dKXz5OXlSZISEhLk6emp5cuX69FHH9WZM2f0wQcf6C9/+YseffRRHThwQLfcckut4wUAALiecG0OAADAeVRadJWkP/zhD3J3d9e4ceOUkpKi1NRUq36LxSIvLy/NnTtXzz33XL0FCgAAgCscKT+zWCySJIPBUOm4y5cvl/03Li5Ozz//vCTJy8tL77zzjjIzM/X555/r448/1pQpU6rc7549e2y2d+/evSbhAwAAODxHyv0AAABQsSqLrpL03HPP6fHHH9eqVau0Y8cOHTt2TBaLRT4+Pvrtb3+rp556Si1atKjvWAEAAPB/Gio/K13JWrri9VoFBQVW4ypy8803l/3/7373u3L9TzzxhD7//HOlpaXVNlQAAIDrFtfmAAAAHF+1iq6S1KJFC0VGRioyMrIewwEAAEB1NUR+5u/vL6niZ7YePHhQUsXPfL12niZNmti8IFhalC0uLq51rAAAANczrs0BAAA4NpfGDgAAAACOKyQkRJKUmJiokpISq77CwkKZTCa5u7srKCio0nm6dOmiLl266PLlyzKbzeX6v//+e0lS586d6yhyAAAAAAAAoOFUWHT997//rTNnztR6Ynu3BwAAgLXGyM98fX0VHh6u7OxszZs3z6ovOjpaRUVFGjZsmDw8PMrazWazzGazLl68aDX+lVdekSRNmTJFFy5cKGvPzc3VnDlzJElDhgypUXwAAADXK67NAQAAOJcKi64dO3ZUXFxcrSfu2LFj2cUzAAAA2K+x8rP58+erbdu2ioqK0uDBgzVlyhSFhoZqzpw58vPz08yZM63GBwYGKjAwUEePHrVqHzdunMLDw7V27Vrdd999Gj9+vP7whz/onnvu0c8//6xJkyapT58+tT4+AACA6wnX5gAAAJxLhUVXi8Vi18QWi8XuOQAAAPAfjZWf+fr6ateuXYqMjFRqaqpiY2OVmZmpqKgo7dy5U97e3tWax9XVVWvXrtU777wjFxcXffTRR/rnP/+pO++8UytWrFBsbGyNYwMAALhecW0OAADAubhW1rl06VJt3bq1VhMbDIZabQcAAICKNVZ+1rFjRy1ZsqRaYyu7uNesWTP993//t/77v/+71rEAAADcKLg2BwAA4DwqLbpmZ2crOzu7gUIBAABAVcjPAAAAbhzkfgAAAM6jwqJrSUlJQ8YBAACAKpCfAQAA3DjI/QAAAJxLhc90BQAAAAAAAAAAAABUjaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANiBoisAAAAAAAAAAAAA2IGiKwAAAAAAAAAAAADYgaIrAAAAAAAAAAAAANih0qLr3LlzlZaWZtVWUFCgnJwcm+O//PJLTZo0qe6iAwAAgBXyMwAAgBsHuR8AAIDzqLToOmHCBCUkJFi1zZkzR507d7Y5PiUlRfHx8XUXHQAAAKyQnwEAANw4yP0AAACcB7cXBgAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADu4VjXg9OnTysnJsfpako4cOSKLxVJuLAAAAOoX+RkAAMCNg9wPAADAOVRZdI2Pj1d8fHy5dqPRWB/xAAAAoArkZwAAADcOcj8AAADnUGnRtVOnTjIYDA0VCwAAAKpAfgY4l759+2rbtm3lViI5AoPBoD59+mjr1q1W7cePH9fkyZOVlJSko0ePqqSkRIcPH9bWrVs1YsQILVmyRJGRkY0S87UiIyO1bNkyHT58+LotPmRnZ6tz584aPny4li5d2tjh1IulS5c63M8W4CjI/QAAAJxHpUXX7OzsBgoDAAAA1UF+BjSe0ovejlhAtcVgMOj222+v8XkjMjJSX375pR5//HFFRkbKxcVFrVu3rpcYqxPLsmXLlJycrL59+zZKDDeirVu3KiQk5Lou9ALOgtwPAADAeVR5e2EAAAAAwPXnwIEDuummm6zaLly4oE2bNsnf319r1qyx6nviiScUFBSk9u3bN2SYlXr77bc1efJkdejQobFDqTcdOnTQgQMH1KpVq8YOBQAAAABQCZe6mujcuXNaunSpgoOD62pKAAAA2IH8DEBlAgIC1KlTJ6u248ePq6SkRO3atSs3vlWrVgoICHCo4l/79u0VEBCgpk2bNnYo9aZp06YKCAhwqGI3AMdE7gcAANC47C667t+/X+PGjVP79u31hz/8QampqXURFwAAAGqJ/AxoeB9++KHuueceNW/eXLfeeqsiIyN1/PjxSrdJTk7W448/rjZt2qhZs2a6/fbbNWbMGJvb9e3bVwaDQdnZ2frwww/VrVu3sn2NGjVK+fn5ZWO3bt1adivkn376SQaDoezf1c/LNBgMVrfsNRqNuv322yVJ27ZtK7fN0qVLZTAYbN5u9ujRo5owYYL8/Pzk7u6um2++WT169ND06dN18eJFq2MeNWqU7rzzTrVs2VLu7u666667FB0dreLiYqs5jUajli1bJkkKCQmxOo5SkZGRZa/LtT7//HOFhISodevWat68uQIDAzV9+nSdOXPGrte3KjNmzCh7nTZs2KCHHnpILVu21M0331w25ty5c3r33XfVo0cPtWjRQh4eHurZs6cWLFhQ7vbV2dnZ5b53tZmn1DfffKMhQ4aoQ4cOatasmdq1a6fQ0NCy13rGjBkKCQmRJC1btszqdb/2e1+Tn2FJ2rdvnwYNGqRWrVqpRYsWevDBB5WQkFDdlxZABcj9AAAAHEOtbi9cXFysTz/9VB9++KHS0tKuTOTqqt/97nd68cUX6zRAAAAAVI38DGg8r776quLi4tSmTRuNHDlSLVq00MaNGxUcHCxPT0+b2/z5z3/W5MmT5eXlpccee0zt2rXTd999p7/+9a/617/+pZSUFN12223ltnv99df15ZdfatCgQQoPD1dycrI+/vhjHTp0SElJSZKuFCujo6MVExOjVq1aacKECWXb33vvvRUex4QJE5Sdna34+HjdfvvtZUW+yraRpF27dql///46ceKEfvvb32rw4ME6d+6czGaz3n77bU2aNKnsmbB//vOfZTabFRwcrMcee0znzp2TyWTSW2+9peTkZCUlJcnV1bUsnqVLl2rfvn0aPny4jEZjpXFcbfr06fqf//kfeXl56dlnn1Xr1q21adMm/c///I/+9a9/afv27Ta/N9V5fatr5cqV+vLLL/XYY4/p5Zdf1s8//yxJKiws1MMPP6y0tDTdd999Za/zl19+qZdfflkpKSnVeo5qbeZZuHChRo8eLRcXFw0aNEj+/v769ddftWfPHr333nsaPny4+vbtq+zsbC1btkz/9V//pcGDB5dtf/XPQk1/hlNSUhQWFqbi4mJFREQoMDBQ6enpGjhwoAYOHFij1xYAuR8AAIAjqlHRdf/+/frwww/1ySefqKCgoOyTs6GhoVqxYoXatm1rd0C5ubmaPn26EhISdOLECbVv316DBw9WdHS01SeDK3Lx4kWtX79e69evV0pKio4cOaLz58/LaDTqscce0xtvvKE2bdrY3PbkyZN66623tHr1ah07dkze3t7q37+/3nrrLZsXPAAAABpbQ+RnACqWkpKiuLg4derUSd98803Z79zbb7+tJ598stxzUSXpq6++0pQpUxQUFKSNGzeWFSQlafny5Ro2bJjGjx+vzz77zOb+9u/fX3Zb4EuXLik0NFTJyclKS0vT/fffL6PRqBkzZigmJkatW7fWjBkzqnUsVxddS+eoyoULF/T000/rxIkTWrZsmYYNG2bVf/z4cbVo0aLs6/nz56tz585Wq1Ul6c0339Sf/vQnrVq1SkOGDCmLZ+/evdq3b58iIyOtVuVWJiUlRX/605/UoUMHpaWlycfHR5I0e/ZsRUZG6m9/+5umTJmiDz74wOa2Vb2+1bVx40Zt2LBB/fv3t2qfOHGi0tLSNHv2bL3xxhtl7efPn9fvfvc7LVu2TE8++aQGDRpU6fw1nefHH3/Uyy+/rBYtWmj79u3q1q2b1XxHjhyRpLLXedmyZbr33ntt/hzU9GfYYrFo5MiROnv2rP7xj3+UfY8l6bPPPtNTTz1V6bEC+A9yPwAAAMdV5e2Fi4uLtWTJEj3wwAO69957NX/+fFksFr3wwgv6+uuvJUldunSpk6QuMzNTPXr00JIlS3T//fdr4sSJ6tKli+Lj4/XAAw/oxIkT1ZrjiSee0CeffKKOHTvqxRdf1KhRo+Tq6qrY2Fjdc889OnToULntTpw4oQceeEDx8fHy9fXVxIkTdf/992vJkiXq0aOHsrKy7D4+AACAutCQ+RmAyi1evFiSNHXqVKvfuSZNmujdd9+Vi0v5t1zx8fGyWCz68MMPrYpVkjR06FDdd999WrNmjQoLC8ttO336dKvnsLq6umrEiBGSVLbSqSGtXbtW2dnZevTRR8sVXCWpXbt2ZStXpSvnpmsLrpLKVuMmJibaHdOiRYtksVg0derUsoKrdOV2yu+8847c3d21dOlSq9sel6rL1zciIqJcwfXkyZNatmyZ7rvvPqtCqSS5ubnp7bfflnSlcFmZ2szz17/+VZcuXdK0adPKFVwlqWPHjtU+tpr+DO/cuVMHDhxQUFCQVcFVkp588kk99NBD1d43cCMi9wMAAHAOla50feWVV/TJJ58oPz9fBoNBISEhGjFihJ588kk1b968zoMZM2aM8vLyNHfuXI0bN66sfdKkSZozZ46mTZumBQsWVDqHp6en4uPjNWLECKvbRZWUlGjUqFFatGiRJk2apH/9619W202dOlUZGRmaOHGi4uLiytrnzp2r8ePHa8yYMTxrBgAANLqGzs8AVG737t2SZHMV5h133KHbbrtNOTk5Vu0mk0murq76/PPP9fnnn5fb7vz587p8+bIyMjLUo0cPq76ePXuWG19aLDt16lRtD6PWUlJSJEkDBgyo1viioiLFx8friy++UEZGhgoLC62ePXr06FG7Y9qzZ4+kK6u+rnXrrbeqW7duSktLU0ZGhu666y6r/rp8fW2tik1LS9OlS5fk4uJicwVpaSH4wIEDlc5dm3lq+r2qTE1/hiv7PSlt/+qrr+yOC7gekfsBAAA4j0qLrvPnz5eLi4smTpyoqKgo3X777fUWSFZWlhITE2U0GjV27FirvpiYGH300Udavny5YmNj5eHhUeE8HTp0UFRUVLl2FxcXxcTEaNGiRUpOTrbqKyoq0vLly+Xh4aGYmBirvldeeUVz5szRl19+qaysLHXp0sWOowQAALBPQ+ZnAKqWn58v6cqKTlvat29fruh64sQJXbp0qdx7j2udOXOmXNu1qwolla0kvXz5cnVCrlOnT5+WdOV9WFUuXryo0NBQpaWl6e6779azzz6rNm3aqGnTppKuvO87f/683TFV53tydexXq8vX19b+S+/etHv37rJCpC22vvf2zlOT71VVavozXN3vCYDyyP0AAACcR6VF16ZNm+rixYtasGCBfvnlF40YMUIhISH1EkhSUpIkKTw8vNwtuDw9PdW7d28lJiYqJSVFYWFhtdqHm5ubJFnd3kq6cquj4uJihYeHW62Ola4Ua8PDw/XRRx8pOTmZoiuA655x8vrGDgGSsvnQOirQkPkZgKq1atVK0pVnl5b+/9WOHTtmc5sLFy6ooKCg3uOrb6VFyuqsUF2zZo3S0tI0fPhwLV261Krv2LFjVRbwquvq74mtImrp98TW96su2bqNcuk+x40bp7lz59Z67trMc/X36uabb671vkv3X5Of4au/J7bY+j0BcAW5HwAAgPOo9JmuR48e1ezZs9WhQwf9/e9/18MPP6zOnTsrJiZGP/30U50Gkp6eLkny8/Oz2d+1a1dJUkZGRq33sWjRIkkq91ydut539+7dbf4zm821DR0AAEBSw+ZnAKpWevvfrVu3lus7dOiQcnNzy7U/8MADKiws1L59++o1NhcXl3pf/RoUFCRJ2rhxY5VjDx06JOnKMzyvtW3bNpvbNGnSRFLNVpl2795dksrd4UiSfvnlF33//ffy8PCQv79/teesK7169ZKLi4u2b9/e4PPU5HtV1ete05/hyn5PKmsHQO4HAADgTCotut5yyy16/fXXlZGRoU2bNunJJ58s+wSyr6+vQkNDbX56tzZKbzdU0aeNS9tt3QKqOtLS0jRjxgy1bNlSM2fObNB9AwAA1JWGzM8AVG3EiBGSpFmzZikvL6+s/fLly3rttddUUlJSbptJkyZJkkaNGmWzKHvu3Dnt2LHD7ti8vb31yy+/qLi42O65KjJo0CAZjUZt2LBBy5cvL9f/888/69KlS5Iko9EoqXyBLSsrS2+88YbN+b29vSWp3C2aKzNy5EhJV74nV6+stFgsev3113X27FkNHz687LbGDalNmzYaOnSo9u7dqxkzZpS9NlfLzc2t8gO7tZnn5Zdflqurq2bOnKnvv//e5vhSVb3uNf0ZfuCBBxQQEKCUlBT97//+r9XYzz77jOe5ApUg9wMAAHAeld5e+GphYWEKCwvTL7/8osWLF+vjjz8ue7P8j3/8Q5L04osv6je/+U29BGqxWCTZvkVTVX744QcNHDhQly9f1ooVK2p8i+Ca7nvPnj0220s/cQ0AAFAXGjs/A3ClmDRp0iTFxcXp7rvv1tNPPy0PDw9t3LhRRUVFuueee/Tdd99ZbRMSEqK//OUveuONN9S1a1c9+uij6tKli4qLi5WTk6OvvvpKRqNRe/futSu2fv36acWKFerfv78eeughubm56b/+6780aNAgu+a9WrNmzbRy5Uo98sgjGjZsmD7++GM98MADunDhgtLT07V582bl5eWpdevWGjRokO644w7FxcVp//79uu+++5STk6N169bpscces1ng69evn/7yl79oypQp+v7778tui/vHP/6xwpgeeOABTZkyRW+//XbZ96RVq1batGmT9uzZo27dumnWrFl19hrU1Pvvv6+DBw8qJiZGy5cv10MPPaR27drp+PHjSk9PV0pKiuLi4hQQEFCn89x5552aP3++Ro8erR49emjQoEHy8/PTqVOn9O233+r8+fP69ttvJUn+/v7q2LGjtm/frt///vfy8/NTkyZN9Pjjj+uee+6p8c+wwWDQkiVLFBYWpt///vf65z//qYCAAKWnp2vNmjWKiIjQmjVr6vV1B64H5H4AAACOrdKVrra0adNGb7zxhg4dOqTExEQ9+eSTunDhghYuXKigoCDdd999tQqkdDVp6arTa5U+K6amz93Zt2+f+vbtq4KCAn322Wd67LHHGmzfAAAADaG+8jMA1RMbG6sFCxbo1ltv1aJFi7Rs2TL16NFDX3/9dYXPznzttddkMpk0ePBgpaamKj4+Xv/4xz90+PBhPffcc3Y977PUe++9p6FDhyojI0OzZs3Sm2++qc8++8zuea/Vs2dP7d27V2PHjlVubq7ee+89LVu2THl5eZo6dao8PDwkSR4eHkpKStJzzz2nH374QXPnztV3332nN998U3//+99tzt2vXz/Fx8fL29tb8+bN05tvvqk333yzyphmzZqlf/7zn7rrrrv0ySefaM6cOSoqKtK0adNkMpka9b2dp6entm7dqr/+9a/y8fHRF198obi4OG3evFmurq6aNWuWnn766XqZ58UXX5TJZNKgQYO0Y8cOvfvuu/riiy/k4eFRtnpVunJ74dWrVyssLEzr169XTEyM3nzzTasPGNf0ZzgoKEgmk0kDBgzQ5s2bNXfuXP38889at26dBg8ebN+LCtxgyP0AAAAck8FSuozTDr/88osWLVqkhQsX6vDhw7V6btDChQv14osvatSoUfrwww/L9T/yyCNKTEzU5s2bFRYWVq05v/nmGz3yyCMqLi7WF198Ue5ZrqU2b96sfv36KTw8XF9++WW5/pdeekkfffSRFi5cqD/84Q81O7CrlK50rWglLAA4AuPk9Y0dAiRlN3+usUNAqRm2P5Rlr/rOC+oiP3NG5FsArjdms1mBgYEVvlcGULkbJTe4UXO/hnKj/BwBcF5cz3McXNNzEPV0PU+qPC+o8UpXW9q0aaPJkyfr0KFDNouW1RESEiJJSkxMLPfco8LCQplMJrm7uysoKKha823fvl1hYWG6cOGC1q9fX2HBVbryiVt3d3eZTCYVFhZa9ZWUlCgxMdEqRgAAAEdXF/kZAKDxZWRkSJJuu+22Ro4EgCMj9wMAAGh8dVJ0vdrDDz9cq+18fX0VHh6u7OxszZs3z6ovOjpaRUVFGjZsWNmtqaQrn/g1m826ePGi1fgtW7aof//+MhgMSkhIUGhoaKX7btGihYYOHaqioiLNmDHDqu+DDz5Qdna2HnnkkRo/CxYAAMAR1DY/AwA0nu+++05vvPGGxowZIxcXFz3xxBONHRIAJ0HuBwAA0DhcK+v86KOPajXpqFGjarXd/PnzFRwcrKioKG3ZskWBgYFKTU1VcnKy/Pz8NHPmTKvxgYGBkqTDhw/LaDRKktLT0zVw4ECdO3dOAwcO1ObNm7V58+Zy+5owYYJat25d9vWsWbO0detWxcXFae/evbr//vt14MABrVmzRm3bti1XCAYAAGgMDZ2fAQAax549e/T+++8rICBACxYs0N13393YIQFoBOR+AAAAzqPSZ7q6uLjIYDBIkiwWS9n/V6R0jD3PjThy5IimT5+uhIQEnThxQu3bt9fgwYMVHR0tLy8v6+D/L56ri65bt26t1m2Ar96m1MmTJxUTE6PVq1fr2LFj8vb21oABA/TWW2/Vya2ceP4DAGfAMyAcA89/cCAO9kzXxsjPnAn5FgAAuJqz5wbkfo7B2X+OAFz/uJ7nOLim5yAa6Zmula50lSRXV1cNGjRI3bp1q/vIbOjYsaOWLFlSrbG26sV9+/a12V4dXl5eio+PV3x8fK22BwAAaAgNnZ8BAACg8ZD7AQAAOIdKi65hYWFKSkrSF198oaNHj+rFF1/UkCFDdNNNNzVUfAAAALgK+RkAAMCNg9wPAADAebhU1rlp0yZlZmZq8uTJysnJ0QsvvKD27dvr5Zdf5nYaAAAAjYD8DAAA4MZB7gcAAOA8Ki26SpLRaNTMmTOVk5OjL774Qg8++KAWLlyo3/zmN+revbs+/PBDFRYWNkSsAAAAEPkZAADAjYTcDwAAwDlUWXQt1aRJE0VERGjdunXKzs7W9OnTdfLkSY0ZM0Y+Pj4ymUz1GScAAACuQX4GAABw4yD3AwAAcGzVLrperUOHDpo+fbref/99dejQQWfPntWJEyfqOjYAAABUE/kZAADAjYPcDwAAwPG41nSD3NxcLV68WIsXL9aRI0fk7u6uyMhI9ezZsz7iAwAAQBXIzwAAAG4c5H4AAACOqVpF15KSEq1du1Yff/yxvvzyS12+fFn33XefJk+erN///vfy9PSs7zgBAABwFfIzAACAGwe5HwAAgOOrtOh6+PBhLVy4UEuXLtWxY8fk6empF154QS+++KK6d+/eUDECAADg/5CfAQAA3DjI/QAAAJxHpUXXO+64Q5IUFBSkmTNn6tlnn5W7u3uDBAYAAIDyyM8AAABuHOR+AAAAzqPSoqvFYlHTpk11+PBhTZ06VVOnTq1yQoPBoKNHj9ZZgAAAAPgP8jMAAIAbB7kfAACA86jyma4XL17U8ePHGyIWAAAAVAP5GQAAwI2D3A8AAMA5VFp0LSkpaag4AAAAUA3kZwAAADcOcj8AAADn4dLYAQAAAAAAAAAAAACAM6PoCgAAAAAAAAAAAAB2oOgKAAAAAAAAoExubq5GjhwpHx8fubm5yWg0asKECTp16lSN5ikuLlZ0dLT8/f3VvHlztW3bVs8884wOHDhgc/ymTZv06quvKiwsTF5eXjIYDAoKCmqweAEAAOxR6TNdAQAAAAAAANw4MjMzFRwcrLy8PEVERCggIEBpaWmKj49XQkKCTCaTvL29q5zn/Pnz6tevn0wmk3r27Knx48fryJEjWrlypdavX6+kpCT16tXLapt58+ZpzZo1at68ue64445qFU3rKl4AAAB7sdIVAAAAAAAAgCRpzJgxysvL09y5c7V69WrNnj1bSUlJmjhxotLT0zVt2rRqzRMXFyeTyaSnnnpKqamp+vOf/6wVK1Zo1apVOnv2rEaOHKmSkhKrbd544w19//33OnPmjNauXdug8QIAANiLoisAAAAAAAAAZWVlKTExUUajUWPHjrXqi4mJkYeHh5YvX66ioqJK57FYLFqwYIEk6Z133pGLy38uQUZEROjBBx/Ujz/+qG3btllt98ADD+iuu+5SkyZNGjReAACAukDRFQAAAAAAAICSkpIkSeHh4VaFUkny9PRU7969dfbsWaWkpFQ6T2ZmpnJycuTn56fOnTuX6x8wYIDV/ho7XgAAgLpA0RUAAAAAAACA0tPTJUl+fn42+7t27SpJysjIaJB5qtJQ+wEAAKgO18YOAAAAAAAAAEDjy8/PlyS1atXKZn9p++nTpxtknqrU9X66d+9us91sNisgIKDmAQIAgBtKjYquBw8eVHx8vNLS0nTq1Cldvny53BiDwaDMzMw6CxAAAAAVIz8DAAC4cTR27mexWMr24QjzOMp+AAAApBoUXXfu3KmHH35YxcXFcnV11a233ipX1/KblyYzAAAAqF/kZwAAADeOhsj9SleGlq4gvVZBQYHVuPqepyp1vZ89e/bYbK9oBSwAAMDVql10nTJlis6fP68FCxZo5MiRNpM6AAAANBzyMwAAgBtHQ+R+/v7+kip+BurBgwclVfwM1bqepyoNtR8AAIDqcKnuwG+++UZPPfWURo0axQU9AAAAB0B+BgAAcONoiNwvJCREkpSYmKiSkhKrvsLCQplMJrm7uysoKKjSeXx9fdWpUydlZGTo8OHD5fo3btwoSQoNDXWIeAEAAOpCtYuuzZo1U6dOneozFgAAANQA+RkAAMCNoyFyP19fX4WHhys7O1vz5s2z6ouOjlZRUZGGDRsmDw+Psnaz2Syz2ayLFy+WtRkMBo0ePVqS9Prrr1sVRNesWaPt27frzjvvVJ8+fRo8XgAAgPpS7Y/FBQcH69tvv63PWAAAAFAD5GcAAAA3jobK/ebPn6/g4GBFRUVpy5YtCgwMVGpqqpKTk+Xn56eZM2dajQ8MDJQkHT58WEajsax90qRJWrdunVatWqVevXopLCxMOTk5WrlypW666SYtXrxYLi7W60F27NihhQsXSpLOnDkjScrMzFRkZGTZmHfffVe33HJLreMFAACoL9Ve6Tpr1ix9/fXXWr58eX3GAwAAgGoiPwMAALhxNFTu5+vrq127dikyMlKpqamKjY1VZmamoqKitHPnTnl7e1drHjc3N23evFnTp0/X6dOnNWfOHG3atEmDBw/WN998o169epXb5tChQ1q2bJmWLVumzz77TJL066+/lrUtW7asrBhb1/ECAADYq8KVrm+99Va5ttDQUEVGRmrhwoXq0aOHWrduXW6MwWDQm2++WadBAgAAgPwMAADgRtKYuV/Hjh21ZMmSao21WCwV9rm7uysmJkYxMTHVmisyMtJqVWt11SReAACA+mKwVJAZubi4yGAwVJo42ZzQYNDly5frJLjrTffu3SVJe/bsaeRIAKBixsnrGzsESMpu/lxjh4BSM/LrZdra5AXkZ1Uj3wIAAFdz5tyA3M9xOPPPEWpoRqvGjgBSvb0Pv55xPc9xcE3PQdTjeaSyvKDCla58OgwAAMCxkJ8BAADcOMj9AAAAnEuFRdfhw4c3ZBwAAACoQmPmZ7m5uZo+fboSEhJ04sQJtW/fXoMHD1Z0dLRuvvnmWs35yy+/qFu3bvr555/Vq1cvpaSk1HHUAAAAzotrcwAAAM6lwqIrAAAAIEmZmZkKDg5WXl6eIiIiFBAQoLS0NMXHxyshIUEmk0ne3t41nnfUqFEqKiqqh4gBAAAAAACAhuVi7wSTJk3SypUr6yIWAAAA1IG6zs/GjBmjvLw8zZ07V6tXr9bs2bOVlJSkiRMnKj09XdOmTavxnIsWLdLq1av1l7/8pc7iBAAAuBFxbQ4AAMAx2F10fe+997Rp06a6iAUAAAB1oC7zs6ysLCUmJspoNGrs2LFWfTExMfLw8NDy5ctrtGI1KytLEyZM0KhRo9S/f/86iRMAAOBGxbU5AAAAx1Dp7YU/+uijak1iNputxo4aNcq+qAAAAGBTQ+dnSUlJkqTw8HC5uFh/Xs/T01O9e/dWYmKiUlJSFBYWVuV8ly9f1tChQ9WmTRvFxsbq119/rVVcAAAANwKuzQEAADiPSouuo0ePlsFgkMVikcFgsDnGYDDIZDLJZDKVjSOxAwAAqB8NnZ+lp6dLkvz8/Gz2d+3aVYmJicrIyKhW0XX27NnauXOnkpOT1aJFi1oXXbt3726z3Ww2KyAgoFZzAgAAOBquzQEAADiPSouuktSiRQuNHj1aN910U7k+i8Wit956S927d9egQYPqJUAAAABYa8j8LD8/X5LUqlUrm/2l7adPn65yrt27dysmJkbjx49Xnz597I4NAADgRsC1OQAAAOdQadF16dKlioqK0hdffKFly5bpgQceKDemNLGLjo6utyABAABwhaPlZxaLRZIqXHlRqri4WM8//7y6dOmiWbNm2b3fPXv22GyvaAUsAACAM3K03A8AAAAVc6msc9iwYdq3b598fHz00EMPafLkybp48WJDxQYAAIBrNHR+VrqStXTF67UKCgqsxlXkj3/8ow4ePKi//e1vcnd3r9sgAQAArlNcmwMAAHAelRZdJen2229XcnKyZs6cqffee089evTQ3r176y2g3NxcjRw5Uj4+PnJzc5PRaNSECRN06tSpas+RlpamKVOmaMCAAWrXrp0MBoPatWtX6TZ9+/aVwWCo8N+5c+fsPTQAAIA60ZD5mb+/vyQpIyPDZv/BgwclVfzM11K7d+/W5cuX1atXL6scq3PnzpKk1NRUGQwGtW7duu6CBwAAuA409LU5AAAA1E6Vz3SVrtwu7vXXX1f//v31+9//Xr169dK0adM0bdq0Og0mMzNTwcHBysvLU0REhAICApSWlqb4+HglJCTIZDLJ29u7ynlWrFih+Ph4NW3aVIGBgfr555+rHcP48eNtXuxzda3WSwUAANAgGio/CwkJkSQlJiaqpKRELi7/+cxeYWGhTCaT3N3dFRQUVOk8jz32mO64445y7WfOnNGnn36qNm3a6PHHH7f5rDIAAIAbXUPlfgAAAKi9GlUS77nnHu3evVuTJ09WTEyM1q5dW+Xzu2pizJgxysvL09y5czVu3Liy9kmTJmnOnDmaNm2aFixYUOU8kZGRGj58uO666y41a9asRjFOmDBBRqOxNuEDAAA0uPrOz3x9fRUeHq7ExETNmzfPKkeLjo5WUVGRXnrpJXl4eJS1m83msm2bNm0qSfrv//5vm/NnZ2fr008/VZcuXbRw4cI6ixsAAOB6VN+5HwAAAGqvytsLX6tZs2aKi4vTpk2b9PPPP8tisdRJIFlZWUpMTJTRaNTYsWOt+mJiYuTh4aHly5erqKioyrnuvfde3XfffWrWrFmdxAYAAODI6is/KzV//ny1bdtWUVFRGjx4sKZMmaLQ0FDNmTNHfn5+mjlzptX4wMBABQYG6ujRo3UaBwAAAOo/9wMAAEDt1PqeuaGhoUpPT1deXp48PT3tDiQpKUmSFB4ebnXbOkny9PRU7969lZiYqJSUFIWFhdm9v4qsX79eBQUFatasmfz9/RUaGspt7gAAgFOo6/yslK+vr3bt2qXp06crISFBGzZsUPv27RUVFaXo6Gh5eXnV2b4AAABQPfWV+wEAAKB27HpQqbu7u26//fY6CSQ9PV2S5OfnZ7O/a9euSkxMVEZGRr0WXV955RWrr728vPT+++/rueeeq/Yc3bt3t9luNpsVEBBgV3wAAACVqcv87GodO3bUkiVLqjW2JqstjEYjqzMAAABqqb5yPwAAANRcjW8vXF/y8/MlSa1atbLZX9p++vTpetl/RESE1q5dq9zcXBUXF8tsNmvKlCk6c+aMnn/+ea1du7Ze9gsAAAAAAAAAAADAuVW50vXixYuaN2+ekpOT5erqqgEDBmjEiBFq0qRJubHx8fGKj49XVlZWnQdaugLCYDDU+dySNHHiRKuv/f39NWvWLPn4+GjcuHH64x//qEGDBlVrrj179thsr2gFLAAAQE04Sn4GAACA+kfuBwAA4BwqLbpeunRJDz/8sHbs2FFW9Fy9erU+/PBDff755+rYsaPV+NOnT+unn36qVSClK1lLV7xeq6CgwGpcQ3nhhRc0ceJEfffddyooKFDLli0bdP8AAABXa8j8DAAAAI2L3A8AAMB5VHp74fnz52v79u2655579Pe//10rV65UeHi4du/erd/+9rc6fPhwnQXi7+8vScrIyLDZf/DgQUkVP/O1vjRv3lyenp6SpLNnzzbovgEAAK7VkPkZAAAAGhe5HwAAgPOodKXrihUrdOutt2r79u1q0aKFJOnJJ5/U3LlzNWnSJIWGhuqrr74q96m62ggJCZEkJSYmqqSkRC4u/6kHFxYWymQyyd3dXUFBQXbvqybS09N16tQpeXp66pZbbmnQfQMAAFyrIfMzAAAANC5yPwAAAOdR6UrXAwcOKCIioiypKxUVFaXly5crNzdXoaGhOnbsmN2B+Pr6Kjw8XNnZ2Zo3b55VX3R0tIqKijRs2DB5eHiUtZvNZpnNZl28eNGufWdlZeno0aPl2n/99VeNGDFCkjRkyBC5ulb5CFwAAIB61ZD5GQAAABoXuR8AAIDzqPKZrt7e3jb7/t//+3+6dOmSRowYodDQUG3bts3uYObPn6/g4GBFRUVpy5YtCgwMVGpqqpKTk+Xn56eZM2dajQ8MDJQkHT58WEajsazdbDZr9uzZVmPz8/MVGRlZ9vXkyZMVEBAgSfrqq6/0wgsvqE+fPvL19ZWXl5dycnK0YcMG5efnq2fPnnrnnXfsPj4AAAB7NXR+BgAAgMZD7gcAAOA8Ki263nbbbZU+G2Lo0KE6d+6cXnrpJT388MPq06ePXcH4+vpq165dmj59uhISErRhwwa1b99eUVFRio6OlpeXV7XmOX78uJYtW2bVdu7cOau2yMjIsqJrjx499Pzzz2v37t3au3evCgoK5OnpqW7duumZZ57RSy+9pGbNmtl1bAAAAHWhofMzAAAANB5yPwAAAOdRadG1W7duSk5OLveM1au9+OKLOnv2rCZOnKgff/zR7oA6duyoJUuWVGusxWKx2d63b98K+2zp1q2bli5dWu3xAAAAjaUx8jMAAAA0DnI/AAAA51HpM10HDBign3/+WWvXrq10kvHjx2vmzJkqKSmp0+AAAABgjfwMAADgxkHuBwAA4DwqXen6xBNP6NKlS2rVqlWVE02ZMkU+Pj7Kzs6uq9gAAABwDfIzAACAGwe5HwAAgPOotOjq5eWll156qdqTDR8+3O6AAAAAUDHyMwAAgBsHuR8AAIDzqPT2wgAAAAAAAAAAAACAylF0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADs4XNE1NzdXI0eOlI+Pj9zc3GQ0GjVhwgSdOnWq2nOkpaVpypQpGjBggNq1ayeDwaB27dpVud3Jkyc1YcIEGY1Gubm5ycfHRyNHjlRubq49hwQAAAAAAAAAAADgOuba2AFcLTMzU8HBwcrLy1NERIQCAgKUlpam+Ph4JSQkyGQyydvbu8p5VqxYofj4eDVt2lSBgYH6+eefq9zmxIkTCg4OVkZGhkJDQzVkyBCZzWYtWbJE69ev186dO9WlS5e6OEwAAAAAAAAAAAAA1xGHWuk6ZswY5eXlae7cuVq9erVmz56tpKQkTZw4Uenp6Zo2bVq15omMjNSePXt05swZ7du3r1rbTJ06VRkZGZo4caK2bNmi2bNna/Xq1YqPj1deXp7GjBljz6EBAAAAAAAAAAAAuE45TNE1KytLiYmJMhqNGjt2rFVfTEyMPDw8tHz5chUVFVU517333qv77rtPzZo1q9a+i4qKtHz5cnl4eCgmJsaq75VXXpHRaNSXX36prKys6h8QAAAAAAAAAAAAgBuCwxRdk5KSJEnh4eFycbEOy9PTU71799bZs2eVkpJS5/veuXOniouL1bt3b3l6elr1ubi4KDw8XJKUnJxc5/sGAAAAAAAAAAAA4Nwcpuianp4uSfLz87PZ37VrV0lSRkbGdbVvAAAAAAAAAAAAAM7NtbEDKJWfny9JatWqlc3+0vbTp087/L67d+9us91sNisgIKDmAQIAAAAAAAAAAABwWA6z0rUqFotFkmQwGG6ofQMAAAAAAAAAAABwbA6z0rV0NWnpqtNrFRQUWI1z5H3v2bPHZntFK2ABAAAAAAAAAAAAOC+HWenq7+8vqeLnph48eFBSxc9dddZ9AwAAAAAAAAAAAHBuDlN0DQkJkSQlJiaqpKTEqq+wsFAmk0nu7u4KCgqq830HBQXJ3d1dJpNJhYWFVn0lJSVKTEy0ihEAAAAAAAAAAAAASjnM7YV9fX0VHh6uxMREzZs3T+PGjSvri46OVlFRkV566SV5eHiUtZvN5rJtmzZtWut9t2jRQkOHDtVHH32kGTNmKDY2tqzvgw8+UHZ2th555BF16dKl1vvADWZG3d8GG7U0w/ZtwwEAAAAAAAAAAOqKwxRdJWn+/PkKDg5WVFSUtmzZosDAQKWmpio5OVl+fn6aOXOm1fjAwEBJ0uHDh2U0GsvazWazZs+ebTU2Pz9fkZGRZV9PnjxZAQEBZV/PmjVLW7duVVxcnPbu3av7779fBw4c0Jo1a9S2bVvNmzev7g8YAAAAAAAAAAAAgNNzqKKrr6+vdu3apenTpyshIUEbNmxQ+/btFRUVpejoaHl5eVVrnuPHj2vZsmVWbefOnbNqi4yMtCq6ent7a+fOnYqJidHq1au1fft2eXt7a8SIEXrrrbd022231c1BAgAAAAAAAAAAALiuOFTRVZI6duyoJUuWVGusxWKx2d63b98K+yrj5eWl+Ph4xcfH13hbAAAAAAAAAAAAADcml8YOAAAAAAAAAIDjyM3N1ciRI+Xj4yM3NzcZjUZNmDBBp06dqtE8xcXFio6Olr+/v5o3b662bdvqmWee0YEDByrc5uTJk5owYYKMRqPc3Nzk4+OjkSNHKjc31+Z4o9Eog8Fg81+7du1qFC8AAIA9HG6lKwAAAAAAAIDGkZmZqeDgYOXl5SkiIkIBAQFKS0tTfHy8EhISZDKZ5O3tXeU858+fV79+/WQymdSzZ0+NHz9eR44c0cqVK7V+/XolJSWpV69eVtucOHFCwcHBysjIUGhoqIYMGSKz2awlS5Zo/fr12rlzp7p06WJzf9HR0eXaWrRoUbsXAQAAoBYougIAAAAAAACQJI0ZM0Z5eXmaO3euxo0bV9Y+adIkzZkzR9OmTdOCBQuqnCcuLk4mk0lPPfWUPv30U7m4XLnh3rPPPqvBgwdr5MiR2r9/f1m7JE2dOlUZGRmaOHGi4uLiytrnzp2r8ePHa8yYMUpISLC5vxkzZtTyiAEAAOoGtxcGAAAAAAAAoKysLCUmJspoNGrs2LFWfTExMfLw8NDy5ctVVFRU6TwWi6WsMPvOO+9YFVYjIiL04IMP6scff9S2bdvK2ouKirR8+XJ5eHgoJibGar5XXnlFRqNRX375pbKysuw9TAAAgHpB0RUAAAAAAACAkpKSJEnh4eFWhVJJ8vT0VO/evXX27FmlpKRUOk9mZqZycnLk5+enzp07l+sfMGCA1f4kaefOnSouLlbv3r3l6elpNd7FxUXh4eGSpOTkZJv7/Mc//qFZs2Zpzpw52rRpky5evFjF0QIAANQtbi8MAAAAAAAAQOnp6ZIkPz8/m/1du3ZVYmKiMjIyFBYWZtc8kpSRkWHXNld77rnnrL7u2LGjFi9erIcffrjCOK/VvXt3m+1ms1kBAQHVngcAANyYWOkKAAAAAAAAQPn5+ZKkVq1a2ewvbT99+nSdz1PbfY8YMUJbtmzR8ePHVVRUpP379+ull15Sbm6uBg4cqN27d1caKwAAQF1hpSsAAAAAAACAKlksFkmSwWBo8Hkq2iY6Otrq67vvvlsLFixQixYtFBsbq7feektr1qyp1j727Nljs72iFbAAAABXY6UrAAAAqpSbm6uRI0fKx8dHbm5uMhqNmjBhgk6dOlWt7S9evKjVq1frxRdfVLdu3dS6dWu5u7srMDBQr732mn755Zd6PgIAAABUpXQ1aemq02sVFBRYjavLeepq36VGjx4tSdqxY0e1xgMAANiLla4AAACoVGZmpoKDg5WXl6eIiAgFBAQoLS1N8fHxSkhIkMlkkre3d5VzPPHEE3J3d1ffvn3Vv39/XbhwQUlJSYqNjdUnn3yi7du364477migowIAAMC1/P39JVX83NSDBw9Kqvi5q/bMU1f7LtW2bVtJUlFRUbXGAwAA2IuiKwAAACo1ZswY5eXlae7cuRo3blxZ+6RJkzRnzhxNmzZNCxYsqHQOT09PxcfHa8SIEfL09CxrLykp0ahRo7Ro0SJNmjRJ//rXv+rtOAAAAFC5kJAQSVJiYqJKSkrk4vKfm+QVFhbKZDLJ3d1dQUFBlc7j6+urTp06KSMjQ4cPH1bnzp2t+jdu3ChJCg0NLWsLCgqSu7u7TCaTCgsLy+WMiYmJVjFWZefOnZKkLl26VGs8AACAvbi9MAAAACqUlZWlxMREGY1GjR071qovJiZGHh4eWr58eZUrCDp06KCoqCiri2eS5OLiopiYGElScnJy3QYPAACAGvH19VV4eLiys7M1b948q77o6GgVFRVp2LBh8vDwKGs3m80ym826ePFiWZvBYCi7ve/rr7+ukpKSsr41a9Zo+/btuvPOO9WnT5+y9hYtWmjo0KEqKirSjBkzrPb9wQcfKDs7W4888ohVEfWHH37QyZMnyx3HTz/9pFdeeUWS9Pzzz9filQAAAKg5VroCAACgQklJSZKk8PBwq5UO0pXVq71791ZiYqJSUlIUFhZWq324ublJklxdSU0BAAAa2/z58xUcHKyoqCht2bJFgYGBSk1NVXJysvz8/DRz5kyr8YGBgZKkw4cPy2g0lrVPmjRJ69at06pVq9SrVy+FhYUpJydHK1eu1E033aTFixeXyy9nzZqlrVu3Ki4uTnv37tX999+vAwcOaM2aNWrbtm25QvDKlSs1e/ZshYSEqHPnzvL09FRmZqbWr1+vc+fO6dFHH9Vrr71WPy8UAADANVjpCgAAgAqlp6dLqvjZWV27dpVU8bO3qmPRokWSpP79+9d6DgAAANQNX19f7dq1S5GRkUpNTVVsbKwyMzMVFRWlnTt3ytvbu1rzuLm5afPmzZo+fbpOnz6tOXPmaNOmTRo8eLC++eYb9erVq9w23t7e2rlzp6KionTo0CHFxsYqNTVVI0aM0O7du+Xr62s1PiQkRE888YQOHz6sFStWKC4uTtu2bdNvf/tbLVu2TOvWrVOzZs3q5HUBAACoCssJAAAAUKH8/HxJUqtWrWz2l7afPn26VvOnpaVpxowZatmyZblVE5Xp3r27zXaz2ayAgIBaxQIAAIArOnbsqCVLllRrrMViqbDP3d1dMTExZY+TqA4vLy/Fx8crPj6+yrF9+vSxukUxAABAY2KlKwAAAGqt9CKbwWCo8bY//PCDBg4cqMuXL2vFihVWz+cCAAAAAAAAnAkrXQEAAFCh0pWspSter1VQUGA1rrr27dunhx9+WIWFhfrss8/02GOP1Wj7PXv22GyvaAUsAAAAAAAAUJ8ougIAAKBC/v7+kip+ZuvBgwclVfzMV1u++eYbPfLIIyouLtbq1at5lisAAAAAAACcHrcXBgAAQIVCQkIkSYmJiSopKbHqKywslMlkkru7u4KCgqo13/bt2xUWFqYLFy5o/fr1FFwBAAAAAABwXaDoCgAAgAr5+voqPDxc2dnZmjdvnlVfdHS0ioqKNGzYMHl4eJS1m81mmc1mXbx40Wr8li1b1L9/fxkMBiUkJCg0NLRBjgEAAAAAAACob9xeGAAAAJWaP3++goODFRUVpS1btigwMFCpqalKTk6Wn5+fZs6caTU+MDBQknT48GEZjUZJUnp6ugYOHKhz585p4MCB2rx5szZv3lxuXxMmTFDr1q3r+5AAAAAAAACAOkXRFQAAAJXy9fXVrl27NH36dCUkJGjDhg1q3769oqKiFB0dLS8vryrnOHbsmM6dOydJWrdundatW2dzXGRkJEVXAAAAAAAAOB2KrgAAAKhSx44dtWTJkmqNtVgs5dr69u1rsx0AAAAAAAC4HvBMVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsINrYwcAAAAAAAAAADcq4+T1jR0C/k9288aOAADgzFjpCgAAAAAAAAAAAAB2oOgKAAAAAAAAAAAAAHag6AoAAAAAAAAAAAAAdqDoCgAAAAAAAAAAAAB2cLiia25urkaOHCkfHx+5ubnJaDRqwoQJOnXqVI3mKS4uVnR0tPz9/dW8eXO1bdtWzzzzjA4cOGBzfN++fWUwGCr8d+7cubo4PAAAAAAAAAAAAADXGdfGDuBqmZmZCg4OVl5eniIiIhQQEKC0tDTFx8crISFBJpNJ3t7eVc5z/vx59evXTyaTST179tT48eN15MgRrVy5UuvXr1dSUpJ69eplc9vx48erdevW5dpdXR3qpQIAAAAAAAAAAADgIByqkjhmzBjl5eVp7ty5GjduXFn7pEmTNGfOHE2bNk0LFiyocp64uDiZTCY99dRT+vTTT+XicmVB77PPPqvBgwdr5MiR2r9/f1n71SZMmCCj0VhnxwQAAAAAAAAAAADg+uYwtxfOyspSYmKijEajxo4da9UXExMjDw8PLV++XEVFRZXOY7FYygqz77zzjlVhNSIiQg8++KB+/PFHbdu2re4PAgAAAAAAAAAAAMANx2GKrklJSZKk8PDwcitQPT091bt3b509e1YpKSmVzpOZmamcnBz5+fmpc+fO5foHDBhgtb9rrV+/Xm+//bZiY2O1bt06nT17tjaHAwAAAAAAAAAAAOAG4TC3F05PT5ck+fn52ezv2rWrEhMTlZGRobCwMLvmkaSMjAyb/a+88orV115eXnr//ff13HPPVX4AV+nevbvNdrPZrICAgGrPAwAAAAAAAAAAAMDxOcxK1/z8fElSq1atbPaXtp8+fbpe5omIiNDatWuVm5ur4uJimc1mTZkyRWfOnNHzzz+vtWvXVvdQAAAAAAAAAAAAANxAHGala1UsFoskyWAw1Ms8EydOtPra399fs2bNko+Pj8aNG6c//vGPGjRoULX2sWfPHpvtFa2ABQAAAAAAAAAAAOC8HGala+kK1NKVqtcqKCiwGlff85R64YUX5Orqqu+++65sWwAAAAAAAAAAAAAo5TBFV39/f0kVP2v14MGDkip+Vmtdz1OqefPm8vT0lCSdPXu2WtsAAAAAAAAAAAAAuHE4TNE1JCREkpSYmKiSkhKrvsLCQplMJrm7uysoKKjSeXx9fdWpUydlZGTo8OHD5fo3btwoSQoNDa1WXOnp6Tp16pQ8PT11yy23VGsbAAAAAAAAAAAAADcOhym6+vr6Kjw8XNnZ2Zo3b55VX3R0tIqKijRs2DB5eHiUtZvNZpnNZl28eLGszWAwaPTo0ZKk119/3aqAu2bNGm3fvl133nmn+vTpU9aelZWlo0ePlovp119/1YgRIyRJQ4YMkaur0zwCFwAAAAAAAAAAAEADcagq4vz58xUcHKyoqCht2bJFgYGBSk1NVXJysvz8/DRz5kyr8YGBgZKkw4cPy2g0lrVPmjRJ69at06pVq9SrVy+FhYUpJydHK1eu1E033aTFixfLxeU/9eavvvpKL7zwgvr06SNfX195eXkpJydHGzZsUH5+vnr27Kl33nmnQV4DAAAAAAAAAAAAAM7FoYquvr6+2rVrl6ZPn66EhARt2LBB7du3V1RUlKKjo+Xl5VWtedzc3LR582bNnj1bK1as0Jw5c9SyZUsNHjxYMTExuvPOO63G9+jRQ88//7x2796tvXv3qqCgQJ6enurWrZueeeYZvfTSS2rWrFl9HDIAAAAAAAAAAAAAJ+dQRVdJ6tixo5YsWVKtsRaLpcI+d3d3xcTEKCYmpsp5unXrpqVLl1Y3RAAAAAAAAAAAAAAo4zDPdAUAAAAAAAAAAAAAZ0TRFQAAAAAAAAAAAADsQNEVAAAAAAAAAAAAAOxA0RUAAAAAAAAAAAAA7EDRFQAAAAAAAAAAAADsQNEVAAAAAAAAAAAAAOxA0RUAAAAAAAAAAAAA7EDRFQAAAAAAAAAAAADsQNEVAAAAAAAAAAAAAOzg2tgBoG4ZJ69v7BAgKbt5Y0cAAAAAAAAAAACAhsJKVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALADRVcAAAAAAAAAAAAAsANFVwAAAAAAAAAAAACwA0VXAAAAAAAAAAAAALCDwxVdc3NzNXLkSPn4+MjNzU1Go1ETJkzQqVOnajRPcXGxoqOj5e/vr+bNm6tt27Z65plndODAgQq3OXnypCZMmCCj0Sg3Nzf5+Pho5MiRys3NtfewAAAAnFpj5mgAAABoWM52fa6u4gUAALCHa2MHcLXMzEwFBwcrLy9PERERCggIUFpamuLj45WQkCCTySRvb+8q5zl//rz69esnk8mknj17avz48Tpy5IhWrlyp9evXKykpSb169bLa5sSJEwoODlZGRoZCQ0M1ZMgQmc1mLVmyROvXr9fOnTvVpUuX+jp0AAAAh9WYORoAAAAalrNdn6ureAEAAOzlUEXXMWPGKC8vT3PnztW4cePK2idNmqQ5c+Zo2rRpWrBgQZXzxMXFyWQy6amnntKnn34qF5crC3qfffZZDR48WCNHjtT+/fvL2iVp6tSpysjI0MSJExUXF1fWPnfuXI0fP15jxoxRQkJCHR4tAACAc2jMHA0AAAANy9muz9VVvAAAAPYyWCwWS2MHIUlZWVny9fWV0WhUZmamVcJVWFio9u3by2KxKC8vTx4eHhXOY7FYZDQalZOTo6ysLHXu3Nmq/6GHHtL27duVlJSkkJAQSVJRUZHatGkjFxcXHTt2TJ6enmXjS0pK5Ovrq+zsbGVmZtq12rV79+6SpD179tR6jqoYJ6+vt7lRfdnNn2vsEFBqRn5jR+B0OI84Bs4jDqSeziMNkRfUhcbM0WrDWV5XAADQMMgNasbZrs/VVbxVqe+fI96HOw7eizsIrufVGOcRx8F5xEHU43mksrzAYZYRJCUlSZLCw8PLrW7w9PRU7969dfbsWaWkpFQ6T2ZmpnJycuTn51cuoZOkAQMGWO1Pknbu3Kni4mL17t3bKqGTJBcXF4WHh0uSkpOTa35gAAAATqwxczQAAAA0LGe7PldX8QIAANQFhym6pqenS5L8/Pxs9nft2lWSlJGRUefz1NW+AQAArjeNmaMBAACgYTnb9TlyTAAA4Egc5pmu+flXlvq2atXKZn9p++nTp+t8nrrad6nSpcXX+u6779SsWbMK++vCsX8X1NvcqL7uhjONHQJK/av+ft+uV5xHHAPnEQdST+cRs9ms5s2b18vcdakxc7TKNGa+BQAAnIez5FyOwtmuz10vOSbvwx0H78UdBNfzaozziOPgPOIg6vE8Ull+6TBF16qUPnrWYDA0+Dx1tW8XF5d6T/Tv8mlZr/OjamazWWa5KSAgoLFDAWqF80jj4zxyY2jevLlatnT+37fGzNFsKSkp0YULF+yaAwAAXD8uXLigS5cuNXYY1w1nuz7nLNf0eB/uGHgvDmfGecQxcB65MVR2Tc9hiq6lnzwr/YTatQoKCqzG1eU8dbXvUrYenosbR2UPUQaA6uA8AkfSmDlaZSr6/eD3BwAAXI27X9SMs12f45oe6hLvJQDYi/MIHOaZrv7+/pIqfsbCwYMHJVX8jAZ75qmrfQMAAFxvGjNHAwAAQMNytutz5JgAAMCROEzRNSQkRJKUmJiokpISq77CwkKZTCa5u7srKCio0nl8fX3VqVMnZWRk6PDhw+X6N27cKEkKDQ0tawsKCpK7u7tMJpMKCwutxpeUlCgxMdEqRgAAgBtFY+ZoAAAAaFjOdn2uruIFAACoCw5TdPX19VV4eLiys7M1b948q77o6GgVFRVp2LBh8vDwKGs3m80ym826ePFiWZvBYNDo0aMlSa+//rpVwrVmzRpt375dd955p/r06VPW3qJFCw0dOlRFRUWaMWOG1b4/+OADZWdn65FHHlGXLl3q8pABAAAcXmPmaAAAAGhYznZ9rjbxAgAA1BeDpfSJ8g4gMzNTwcHBysvLU0REhAIDA5Wamqrk5GT5+fnp66+/lre3d9l4g8EgSTp8+LCMRmNZ+/nz5xUaGqqvv/5aPXv2VFhYmHJycrRy5Uo1a9ZMSUlJ6tWrl9W+T5w4oeDgYGVkZCg0NFT333+/Dhw4oDVr1qht27b6+uuv5evr2yCvA5wb920HYC/OI3A0jZmj1RS/PwAA4GrkBjXnbNfnahovUBHOFwDsxXkEDrPSVbry6bRdu3YpMjJSqampio2NVWZmpqKiorRz585qJ0hubm7avHmzpk+frtOnT2vOnDnatGmTBg8erG+++cbmxTxvb2/t3LlTUVFROnTokGJjY5WamqoRI0Zo9+7dFFwBAMANqzFzNAAAADQsZ7s+V1fxAgAA2MuhVroCAAAAAAAAAAAAgLNxqJWuAAAAAAAAAAAAAOBsKLoCAAAAAAAAAAAAgB0ougIAAAAAAAAAAACAHSi6AgAAAAAAAAAAAIAdKLoCAAAAAAAAAAAAgB0ougIAAAAAAAAAAACAHSi64obTt29fGQyGxg4DgBPjPALUHr8/AACgFHkBgOrifAHAXpxH0BAougKNzGQyafLkyerVq5duvfVWNWvWTJ06ddLzzz+vffv2Vbjd5cuX9d577+mee+6Ru7u7vLy89Oijj+rrr79uwOgBOIKlS5fKYDBU+G/BggU2t+M8AvB3GAAA/Ad5NYDq4n0EAHuRd1yfXBs7AOBG9+STTyovL09BQUF69tln1bx5c3377bf65JNP9Omnn2rlypUaPHiw1TYWi0VDhgzRqlWr5O/vr1deeUUnT57Up59+qoceekifffaZIiIiGueAADSaPn36qG/fvuXae/bsWa6N8whwBX+HAQDAtcirAVSF9xEA6gp5x3XGAtxg+vTpY3GkH/1Zs2ZZcnJyyrUvXbrUIslyyy23WM6fP2/Vt2LFCoskS3BwsKW4uLisPS0tzdKsWTNLmzZtLAUFBfUeO3CjcrTzyJIlSyySLNHR0dXehvMIGouj/f7wdxgAgMbjaHkBeTXguBztfMH7CMD5ONp5hLzj+sTthXHd+vDDD3XPPfeoefPmuvXWWxUZGanjx4/bHHvhwgV98MEHevTRR3X77bfLzc1NN998s8LCwrRu3TqrsZcuXZKPj49atmypM2fO2Jzvj3/8owwGgxYtWlRlnFOmTFHHjh3LtQ8fPlx33HGHfv31V+3fv9+q769//ask6U9/+pOaN29e1v6b3/xGzz77rH755RetWrWqyn0DqJyznEdqg/MI6puz/P7wdxgAgPrnLHlBbZAXAHXLWc4XvI8AHJeznEdqg/OI46PoiuvSq6++qtGjR+v48eMaOXKkhg8frt27dys4OFinTp0qN/7kyZMaP368CgsL1a9fP02aNEkRERHau3evBg0apA8//LBsrKurq0aNGqXCwkKtWLGi3FyXLl3S4sWL1bJlSw0ZMsSu43BzcyvbZ6nz58/r66+/1k033aQHH3yw3DYDBgyQJCUlJdm1b+BG54znkYMHDyo+Pl5vv/22li5dquzsbJvjOI+gvjnj748t/B0GAMB+zpgXkFcDjcMZzxe28D4CaDzOeB4h77jONPZSW6Cu7dy50yLJ0qlTJ8vPP/9c1n7p0iVLRESERVK52wicO3fOcuTIkXJznT592nLXXXdZbr75ZsvZs2fL2o8ePWpxdXW1dO/evdw2K1eutEiyjB07tk6O47bbbrNcunSprP3777+3SLLcfffdNrf75ptvLJIs999/v137B25kznYeKb0dybX/XFxcLJGRkZaioiKr8ZxHUJ+c7fenquPg7zAAALXnbHkBeTXQeJztfFHVcfA+Amh4znYeIe+4PrHSFdedxYsXS5KmTp2qtm3blrU3adJE7777rlxcyv/Yu7m56bbbbivX3qpVK40cOVKnTp3SN998U9bu4+OjwYMHa8+ePVbtkrRgwQJJ0ujRo2t9DCdOnNDQoUMlSXPmzFGTJk3K+vLz88tis6W0/fTp07XeP3Cjc7bzSOfOnfX+++8rPT1dRUVF+ve//61//vOf6ty5s5YuXarhw4dbjec8gvrkbL8/tvB3GACAuuFseQF5NdB4nO18YQvvI4DG5WznEfKO6xNFV1x3du/eLUnq27dvub477rjD5klUkn744QdFRkaqS5cucnd3l8FgkMFg0KuvvipJOnr0qNX4sWPHSpLVLQYOHTqkpKQk9e7dW3fffXet4i8oKNDAgQN16NAhTZ06VU899VSNtrdYLJIkg8FQq/0DcL7zSJ8+ffTKK6/Iz89PN910k9q3b6+nn35aycnJuvnmm7Vq1Sp9++231ZpL4jwC+zjb78+1+DsMAEDdcba8gLwaaDzOdr64Fu8jgMbnbOcR8o7rk2vVQwDnUvqJj3bt2tnsb9++vXJycqzaUlJSFBoaqkuXLiksLEyPP/64WrZsKRcXF+3du1dr1qzR+fPnrbbp27ev7rrrLv3v//6vYmNj1apVK3344YeyWCy1/lTc6dOn9cgjjygtLU1TpkzRzJkzy40p/cRK6XFeq6CgwGocgJpz5vPI1Tp27KhHH31Un3zyiXbs2KH77rtPEucR1C9n/v3h7zAAAHXLmfOCq5FXA/XPmc8XvI8AHIMzn0euRt7h3Ci64rpTelI5fvy4zRPMsWPHyrX96U9/UnFxsZKSkhQSEmLV9/bbb2vNmjU29zVmzBiNHTtWf//73/XCCy9o6dKl8vb21tNPP13juH/99Vf169dPe/fu1YwZMxQdHW1z3B133KEmTZooKytLly5dkqur9a/xwYMHJUl+fn41jgHAFc56HrGlTZs2kqSioqKyNs4jqE/O+vvD32EAAOqes+YFtpBXA/XLWc8XvI8AHIeznkdsIe9wXtxeGNedHj16SJK2bt1aru/QoUPKzc212e7l5VXuxCpJ27Ztq3BfQ4cOlaenpz788EOtWrVKv/76qyIjI+Xm5lajmI8dO6Y+ffpo7969mj17doUJmnTlPvPBwcE6e/astm/fXq5/48aNkqTQ0NAaxQDgP5zxPFKR1NRUSVKXLl3K2jiPoD454+8Pf4cBAKgfzpgXVIS8Gqhfzni+4H0E4Fic8TxSEfIOJ2YBrjNff/21RZKlU6dOlp9//rms/dKlS5aIiAiLJMu1P/qPPPKIRZJl3759Vu0LFy4sG79kyRKb+xszZoxFkqVDhw4Wg8FgycjIqFG8OTk5ljvuuMMiyRIfH1+tbVasWGGRZAkODrYUFxeXtaelpVmaNWtmadOmjSU/P79GcQD4D2c7j3z11Vfl2kpKSiyzZs2ySLLccsst5c4JnEdQX5zt94e/wwAA1B9nywvIq4HG42znC95HAI7H2c4j5B3XJ4PF8n9P1wWuI6+++qri4uLUpk0bPf300/Lw8NDGjRtVVFQkT09Pfffdd7r6Rz8hIUEDBgyQp6ennnnmGbVq1Uq7du3Sjh079Lvf/U6rVq3SkiVLFBkZWW5fP/74o+666y5JUlhYmDZv3lyjWDt37qzs7GzdfffdevLJJ22OGTx4sO69996yry0Wi5555hmtWrVKAQEBGjRokE6cOKFPP/1U586d02effaaIiIgaxQHAmjOdRwwGg/z8/PSb3/xGHTp0UH5+vkwmk77//nvddNNN+uKLLxQeHm61DecR1Cdn+v3h7zAAAPXLmfIC8mqgcTnT+YL3EYBjcqbzCHnHdaoxKr1AQ1iwYIHl7rvvtri5uVnatm1rGT58uOXYsWOWPn36lPtEi8Visaxdu9bSq1cvS4sWLSytWrWy9OvXz7Jt2zbLkiVLKv1Ei8VisQQFBVkkWVauXFnjOPV/n5ip7J+tfV+8eNESFxdnufvuuy3Nmze3tG7d2jJgwACLyWSqcQwAbHOW88hrr71meeihhyzt27e3uLm5Wdzd3S3+/v6WsWPHWjIzMyvcjvMI6pOz/P7wdxgAgPrnLHkBeTXQ+JzlfMH7CMBxOct5hLzj+sRKV8BOZ8+e1W233SY3Nzfl5OSoadOmjR0SACfDeQSoPX5/AABAKfICANXF+QKAvTiPwBaXxg4AcHYfffSRTp06pdGjR3NiBVArnEeA2uP3BwAAlCIvAFBdnC8A2IvzCGxhpStQC/n5+frrX/+qf//73/r444/l6emp9PR03XzzzY0dGgAnwXkEqD1+fwAAQCnyAgDVxfkCgL04j6AqFF2BWsjOzlbnzp3l5uame++9V/Hx8erVq1djhwXAiXAeAWqP3x8AAFCKvABAdXG+AGAvziOoCkVXAAAAAAAAAAAAALADz3QFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO1B0BQAAAAAAAAAAAAA7UHQFAAAAAAAAAAAAADtQdAUAAAAAAAAAAAAAO/x/Kgrn/TU8VXMAAAAASUVORK5CYII="></section><section><small>07</small><h2>怎麼看待這些結果</h2><p>熱泵四組日期／預算的本方法 MAE 均高於 auto-PI，且指令總變化量也較大。公寓 6h 十個訓練候選全被拒絕，沒有用缺失控制結果填零。短資料能擬合不代表控制一定受益；小推演誤差、正增益與穩定辨識極點也不是閉迴路穩定保證。控制退步、致動飽和、原生迴路交互影響都需要分開檢查。供暖設備沒有保證能消除日間過熱，不能直接把誤差全歸因於算法。</p><p>這輪只擴大固定方法的測試範圍，沒有看到結果後改算法再重測同一份資料。若後續用新設備失敗結果改進，它們將成為開發資料，下一版需要另設未見設備／條件。</p><p>這是未採納為主論文確認成果的獨立研究延伸。沒有實機、EUV、濕度、線材良率或神經網路效益的新增證據。</p></section><section><small>08</small><h2>驗證與可重現資料</h2><p>253 項測試通過（313.723 秒）。驗證程式檢查來源雜湊、每條軌跡、指標重算、模型選擇與控制器逐步重播。官方 BOPTEST v0.9.0 FMU 搭配 FMPy 0.3.22，自訂 runner，不宣稱官方 REST／KPI 等價。</p><p><a href="../../openspec/changes/evaluate-more-boptest-devices/evidence.md">研究紀錄與成本</a> · <a href="../../openspec/changes/evaluate-more-boptest-devices/artifacts/verification.json">完整驗證</a> · <a href="../../openspec/changes/evaluate-more-boptest-devices/artifacts/freeze.json">執行前固定來源</a> · <a href="../../scripts/boptest_more_devices.json">設備設定</a></p><p><a href="../../openspec/changes/evaluate-more-boptest-devices/artifacts/heat_pump.json">熱泵地板供暖全部原始結果</a></p><p><a href="../../openspec/changes/evaluate-more-boptest-devices/artifacts/apartment.json">雙區公寓（日間區）全部原始結果</a></p><p><a href="../../openspec/changes/evaluate-more-boptest-devices/artifacts/commercial.json">商用建築散熱器全部原始結果</a></p></section></main></html>