<!doctype html><html lang="zh-Hant"><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PI 前期輔助與退出界線</title><style>body{font:17px/1.65 system-ui;background:#101923;color:#e7eef5;margin:auto;max-width:1400px;padding:28px}section{background:#1a2836;padding:24px;margin:24px 0;border-radius:16px}h1,h2{color:#7fd1cf}table{border-collapse:collapse;font-size:14px;white-space:nowrap}td,th{padding:9px;border-bottom:1px solid #425466;text-align:right}th{color:#8ed9d7}.scroll{overflow:auto}svg{width:100%;max-height:330px}svg text{fill:#ddd;font-size:14px}a{color:#8ed9d7}.notice{border-left:5px solid #e9b563;padding:16px;background:#302a22}</style>
    <h1>讓 PI 更快接近目標，同時守住後段品質</h1><p>2026-09-08｜SPB-001｜未採納的控溫延伸研究</p>
    <p class="notice">5 個已知設備；1 個在開發日選到輔助政策，1 個在兩個新日期均通過。確認通過設備：hydronic。這不是跨未知設備或實機的一般性證明。</p>
    <section><h2>方法與界線</h2><p>先以21°C設定暖機24小時，再將目標切到22°C，保留實際起始溫度。基準是既有2小時資料辨識的 PI。前期加上 clip(Kp×誤差, ±0.1) 輔助，每分鐘變化不超過0.02。</p><p>比較 ±0.05、±0.1、±0.2°C。連續5分鐘進入界線、首次跨越目標，或60分鐘到期，即永久退出；起始已在界線內則不啟用。退出時將補償轉入積分狀態，保持同一觀測點的未飽和命令連續；後續使用普通 PI 方程，不代表溫度軌跡必定與基準相同。</p><p>第8日每政策測3小時，依同一規則自動選界線，未通過則回退。選擇及來源雜湊鎖定後，才開啟第35、70日各24小時的確認。若三個界線都由60分鐘上限退出且軌跡相同，無法據此認定最佳誤差界線。</p></section>
    <section><h2>評分與成本</h2><p>前段固定第一小時；後段固定第60分鐘後，不隨退出時間改窗。前段MAE需改善 ≥ max(0.001°C,1%)；前後段最大誤差增加不能超過 max(0.02°C,5%)；後段MAE增加不能超過 max(0.002°C,5%)；後段TV ≤ 原值×1.10+0.02。基準若能持續15分鐘在±0.1°C內，候選達標不得晚超過1分鐘。這是容差內維持，並非後段誤差絕對不能增加。</p><p>每設備沿用2小時資料，另需4×3＝12小時開發試跑，名目適應曝光14小時。基準PI不需要這12小時搜尋，因此尚未證明總調整成本更低。共 32 次獨立FMU試驗；評分 348 小時、暖機 768 小時，合計 1116 模擬小時。回退軌跡明確重用，不算第二次獨立試驗。各設備量測定義不同，不合併絕對MAE。</p></section>
    <section><h2>空氣系統／air</h2><p>開發日自動選擇：純 PI 回退；兩個確認日期皆通過：否。</p><p class="notice">三種界線可產生不同軌跡，但沒有同時滿足所有開發門檻的界線。</p><h3>開發日：界線搜尋（3小時）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/air_development.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>8</td><td>PI</td><td>20.9870</td><td>0.1275</td><td>0.0091</td><td>1.0137</td><td>0.0124</td><td>0.0305</td><td>16.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>8</td><td>±0.05°C</td><td>20.9870</td><td>0.1249</td><td>0.0091</td><td>1.0137</td><td>0.0124</td><td>0.0305</td><td>20.0000</td><td>連續5分鐘進入界線 / 32 min</td><td>未通過：acquisition</td></tr><tr><td>8</td><td>±0.1°C</td><td>20.9870</td><td>0.1226</td><td>0.0091</td><td>1.0137</td><td>0.0124</td><td>0.0305</td><td>20.0000</td><td>連續5分鐘進入界線 / 24 min</td><td>未通過：acquisition</td></tr><tr><td>8</td><td>±0.2°C</td><td>20.9870</td><td>0.1174</td><td>0.0091</td><td>1.0137</td><td>0.0124</td><td>0.0306</td><td>19.0000</td><td>連續5分鐘進入界線 / 16 min</td><td>未通過：acquisition</td></tr></tbody></table></div><h3>新日期確認（24小時；未再調參）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/air_confirmation.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>35</td><td>PI</td><td>20.9961</td><td>0.1248</td><td>0.0100</td><td>1.0041</td><td>0.2076</td><td>0.3862</td><td>16.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>35</td><td>PI</td><td>20.9961</td><td>0.1248</td><td>0.0100</td><td>1.0041</td><td>0.2076</td><td>0.3862</td><td>16.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr><tr><td>70</td><td>PI</td><td>20.9958</td><td>0.1158</td><td>0.0685</td><td>1.0044</td><td>0.5265</td><td>0.9900</td><td>15.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>70</td><td>PI</td><td>20.9958</td><td>0.1158</td><td>0.0685</td><td>1.0044</td><td>0.5265</td><td>0.9900</td><td>15.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr></tbody></table></div><h4>第35日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 55.37111572282714 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.10°C</text><text x="5" y="225">20.90°C</text><polyline points="50.00,205.09 54.58,194.32 59.16,179.45 63.74,163.79 68.32,148.89 72.91,135.39 77.49,123.48 82.07,113.14 86.65,104.23 91.23,96.60 95.81,90.08 100.39,84.54 104.97,79.82 109.55,75.82 114.13,72.42 118.72,69.55 123.30,67.11 127.88,65.06 132.46,63.32 137.04,61.86 141.62,60.63 146.20,59.59 150.78,58.73 155.36,58.00 159.94,57.40 164.53,56.90 169.11,56.49 173.69,56.14 178.27,55.87 182.85,55.64 187.43,55.46 192.01,55.31 196.59,55.19 201.17,55.10 205.75,55.04 210.34,54.99 214.92,54.95 219.50,54.93 224.08,54.92 228.66,54.91 233.24,54.91 237.82,54.92 242.40,54.93 246.98,54.95 251.56,54.97 256.15,54.99 260.73,55.01 265.31,55.03 269.89,55.05 274.47,55.08 279.05,55.10 283.63,55.13 288.21,55.15 292.79,55.17 297.37,55.20 301.96,55.22 306.54,55.24 311.12,55.26 315.70,55.28 320.28,55.30 324.86,55.32 329.44,55.34 334.02,55.36 338.60,55.38 343.18,55.39 347.77,55.41 352.35,55.43 356.93,55.45 361.51,55.46 366.09,55.48 370.67,55.49 375.25,55.51 379.83,55.52 384.41,55.54 388.99,55.55 393.58,55.56 398.16,55.58 402.74,55.59 407.32,55.60 411.90,55.61 416.48,55.62 421.06,55.64 425.64,55.65 430.22,55.66 434.80,55.66 439.39,55.67 443.97,55.68 448.55,55.69 453.13,55.70 457.71,55.70 462.29,55.71 466.87,55.72 471.45,55.72 476.03,55.73 480.61,55.74 485.20,55.74 489.78,55.75 494.36,55.75 498.94,55.75 503.52,55.76 508.10,55.76 512.68,55.76 517.26,55.77 521.84,55.77 526.42,55.77 531.01,55.77 535.59,55.78 540.17,55.78 544.75,55.78 549.33,55.78 553.91,55.78 558.49,55.78 563.07,55.78 567.65,55.78 572.23,55.78 576.82,55.77 581.40,55.77 585.98,55.77 590.56,55.77 595.14,55.77 599.72,55.76 604.30,55.76 608.88,55.76 613.46,55.76 618.04,55.75 622.63,55.75 627.21,55.75 631.79,55.75 636.37,55.75 640.95,55.74 645.53,55.74 650.11,55.74 654.69,55.74 659.27,55.74 663.85,55.74 668.44,55.74 673.02,55.73 677.60,55.73 682.18,55.73 686.76,55.73 691.34,55.73 695.92,55.73 700.50,55.73 705.08,55.73 709.66,55.73 714.25,55.72 718.83,55.72 723.41,55.72 727.99,55.72 732.57,55.72 737.15,55.72 741.73,55.72 746.31,55.72 750.89,55.72 755.47,55.72 760.06,55.72 764.64,55.72 769.22,55.71 773.80,55.71 778.38,55.71 782.96,55.71 787.54,55.71 792.12,55.71 796.70,55.71 801.28,55.71 805.87,55.71 810.45,55.71 815.03,55.71 819.61,55.71 824.19,55.71 828.77,55.71 833.35,55.71 837.93,55.71 842.51,55.71 847.09,55.71 851.68,55.71 856.26,55.71 860.84,55.72 865.42,55.72 870.00,55.72" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,205.09 54.58,194.32 59.16,179.45 63.74,163.79 68.32,148.89 72.91,135.39 77.49,123.48 82.07,113.14 86.65,104.23 91.23,96.60 95.81,90.08 100.39,84.54 104.97,79.82 109.55,75.82 114.13,72.42 118.72,69.55 123.30,67.11 127.88,65.06 132.46,63.32 137.04,61.86 141.62,60.63 146.20,59.59 150.78,58.73 155.36,58.00 159.94,57.40 164.53,56.90 169.11,56.49 173.69,56.14 178.27,55.87 182.85,55.64 187.43,55.46 192.01,55.31 196.59,55.19 201.17,55.10 205.75,55.04 210.34,54.99 214.92,54.95 219.50,54.93 224.08,54.92 228.66,54.91 233.24,54.91 237.82,54.92 242.40,54.93 246.98,54.95 251.56,54.97 256.15,54.99 260.73,55.01 265.31,55.03 269.89,55.05 274.47,55.08 279.05,55.10 283.63,55.13 288.21,55.15 292.79,55.17 297.37,55.20 301.96,55.22 306.54,55.24 311.12,55.26 315.70,55.28 320.28,55.30 324.86,55.32 329.44,55.34 334.02,55.36 338.60,55.38 343.18,55.39 347.77,55.41 352.35,55.43 356.93,55.45 361.51,55.46 366.09,55.48 370.67,55.49 375.25,55.51 379.83,55.52 384.41,55.54 388.99,55.55 393.58,55.56 398.16,55.58 402.74,55.59 407.32,55.60 411.90,55.61 416.48,55.62 421.06,55.64 425.64,55.65 430.22,55.66 434.80,55.66 439.39,55.67 443.97,55.68 448.55,55.69 453.13,55.70 457.71,55.70 462.29,55.71 466.87,55.72 471.45,55.72 476.03,55.73 480.61,55.74 485.20,55.74 489.78,55.75 494.36,55.75 498.94,55.75 503.52,55.76 508.10,55.76 512.68,55.76 517.26,55.77 521.84,55.77 526.42,55.77 531.01,55.77 535.59,55.78 540.17,55.78 544.75,55.78 549.33,55.78 553.91,55.78 558.49,55.78 563.07,55.78 567.65,55.78 572.23,55.78 576.82,55.77 581.40,55.77 585.98,55.77 590.56,55.77 595.14,55.77 599.72,55.76 604.30,55.76 608.88,55.76 613.46,55.76 618.04,55.75 622.63,55.75 627.21,55.75 631.79,55.75 636.37,55.75 640.95,55.74 645.53,55.74 650.11,55.74 654.69,55.74 659.27,55.74 663.85,55.74 668.44,55.74 673.02,55.73 677.60,55.73 682.18,55.73 686.76,55.73 691.34,55.73 695.92,55.73 700.50,55.73 705.08,55.73 709.66,55.73 714.25,55.72 718.83,55.72 723.41,55.72 727.99,55.72 732.57,55.72 737.15,55.72 741.73,55.72 746.31,55.72 750.89,55.72 755.47,55.72 760.06,55.72 764.64,55.72 769.22,55.71 773.80,55.71 778.38,55.71 782.96,55.71 787.54,55.71 792.12,55.71 796.70,55.71 801.28,55.71 805.87,55.71 810.45,55.71 815.03,55.71 819.61,55.71 824.19,55.71 828.77,55.71 833.35,55.71 837.93,55.71 842.51,55.71 847.09,55.71 851.68,55.71 856.26,55.71 860.84,55.72 865.42,55.72 870.00,55.72" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg><h4>第70日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 55.05323600584299 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.10°C</text><text x="5" y="225">20.90°C</text><polyline points="50.00,205.07 54.58,194.05 59.16,178.54 63.74,162.01 68.32,146.17 72.91,131.76 77.49,119.01 82.07,108.02 86.65,98.73 91.23,90.95 95.81,84.48 100.39,79.13 104.97,74.70 109.55,71.06 114.13,68.06 118.72,65.59 123.30,63.57 127.88,61.90 132.46,60.54 137.04,59.43 141.62,58.52 146.20,57.78 150.78,57.17 155.36,56.69 159.94,56.29 164.53,55.98 169.11,55.72 173.69,55.52 178.27,55.36 182.85,55.24 187.43,55.15 192.01,55.07 196.59,55.02 201.17,54.98 205.75,54.96 210.34,54.94 214.92,54.94 219.50,54.93 224.08,54.94 228.66,54.95 233.24,54.96 237.82,54.97 242.40,54.98 246.98,55.00 251.56,55.01 256.15,55.03 260.73,55.05 265.31,55.06 269.89,55.08 274.47,55.09 279.05,55.11 283.63,55.12 288.21,55.14 292.79,55.15 297.37,55.17 301.96,55.18 306.54,55.19 311.12,55.20 315.70,55.22 320.28,55.23 324.86,55.24 329.44,55.25 334.02,55.25 338.60,55.26 343.18,55.27 347.77,55.27 352.35,55.27 356.93,55.28 361.51,55.28 366.09,55.28 370.67,55.28 375.25,55.28 379.83,55.28 384.41,55.28 388.99,55.28 393.58,55.28 398.16,55.28 402.74,55.28 407.32,55.28 411.90,55.28 416.48,55.28 421.06,55.28 425.64,55.28 430.22,55.28 434.80,55.28 439.39,55.28 443.97,55.28 448.55,55.28 453.13,55.28 457.71,55.28 462.29,55.28 466.87,55.28 471.45,55.29 476.03,55.29 480.61,55.29 485.20,55.29 489.78,55.30 494.36,55.30 498.94,55.30 503.52,55.31 508.10,55.31 512.68,55.32 517.26,55.33 521.84,55.33 526.42,55.34 531.01,55.35 535.59,55.35 540.17,55.36 544.75,55.37 549.33,55.38 553.91,55.39 558.49,55.40 563.07,55.41 567.65,55.42 572.23,55.43 576.82,55.44 581.40,55.45 585.98,55.47 590.56,55.48 595.14,55.49 599.72,55.51 604.30,55.52 608.88,55.54 613.46,55.55 618.04,55.57 622.63,55.59 627.21,55.60 631.79,55.62 636.37,55.64 640.95,55.66 645.53,55.67 650.11,55.69 654.69,55.71 659.27,55.73 663.85,55.74 668.44,55.76 673.02,55.78 677.60,55.79 682.18,55.81 686.76,55.82 691.34,55.84 695.92,55.85 700.50,55.87 705.08,55.88 709.66,55.90 714.25,55.91 718.83,55.93 723.41,55.94 727.99,55.95 732.57,55.96 737.15,55.97 741.73,55.99 746.31,56.00 750.89,56.01 755.47,56.01 760.06,56.02 764.64,56.03 769.22,56.04 773.80,56.05 778.38,56.05 782.96,56.06 787.54,56.07 792.12,56.07 796.70,56.08 801.28,56.08 805.87,56.08 810.45,56.09 815.03,56.09 819.61,56.09 824.19,56.09 828.77,56.09 833.35,56.09 837.93,56.09 842.51,56.09 847.09,56.09 851.68,56.09 856.26,56.08 860.84,56.08 865.42,56.08 870.00,56.07" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,205.07 54.58,194.05 59.16,178.54 63.74,162.01 68.32,146.17 72.91,131.76 77.49,119.01 82.07,108.02 86.65,98.73 91.23,90.95 95.81,84.48 100.39,79.13 104.97,74.70 109.55,71.06 114.13,68.06 118.72,65.59 123.30,63.57 127.88,61.90 132.46,60.54 137.04,59.43 141.62,58.52 146.20,57.78 150.78,57.17 155.36,56.69 159.94,56.29 164.53,55.98 169.11,55.72 173.69,55.52 178.27,55.36 182.85,55.24 187.43,55.15 192.01,55.07 196.59,55.02 201.17,54.98 205.75,54.96 210.34,54.94 214.92,54.94 219.50,54.93 224.08,54.94 228.66,54.95 233.24,54.96 237.82,54.97 242.40,54.98 246.98,55.00 251.56,55.01 256.15,55.03 260.73,55.05 265.31,55.06 269.89,55.08 274.47,55.09 279.05,55.11 283.63,55.12 288.21,55.14 292.79,55.15 297.37,55.17 301.96,55.18 306.54,55.19 311.12,55.20 315.70,55.22 320.28,55.23 324.86,55.24 329.44,55.25 334.02,55.25 338.60,55.26 343.18,55.27 347.77,55.27 352.35,55.27 356.93,55.28 361.51,55.28 366.09,55.28 370.67,55.28 375.25,55.28 379.83,55.28 384.41,55.28 388.99,55.28 393.58,55.28 398.16,55.28 402.74,55.28 407.32,55.28 411.90,55.28 416.48,55.28 421.06,55.28 425.64,55.28 430.22,55.28 434.80,55.28 439.39,55.28 443.97,55.28 448.55,55.28 453.13,55.28 457.71,55.28 462.29,55.28 466.87,55.28 471.45,55.29 476.03,55.29 480.61,55.29 485.20,55.29 489.78,55.30 494.36,55.30 498.94,55.30 503.52,55.31 508.10,55.31 512.68,55.32 517.26,55.33 521.84,55.33 526.42,55.34 531.01,55.35 535.59,55.35 540.17,55.36 544.75,55.37 549.33,55.38 553.91,55.39 558.49,55.40 563.07,55.41 567.65,55.42 572.23,55.43 576.82,55.44 581.40,55.45 585.98,55.47 590.56,55.48 595.14,55.49 599.72,55.51 604.30,55.52 608.88,55.54 613.46,55.55 618.04,55.57 622.63,55.59 627.21,55.60 631.79,55.62 636.37,55.64 640.95,55.66 645.53,55.67 650.11,55.69 654.69,55.71 659.27,55.73 663.85,55.74 668.44,55.76 673.02,55.78 677.60,55.79 682.18,55.81 686.76,55.82 691.34,55.84 695.92,55.85 700.50,55.87 705.08,55.88 709.66,55.90 714.25,55.91 718.83,55.93 723.41,55.94 727.99,55.95 732.57,55.96 737.15,55.97 741.73,55.99 746.31,56.00 750.89,56.01 755.47,56.01 760.06,56.02 764.64,56.03 769.22,56.04 773.80,56.05 778.38,56.05 782.96,56.06 787.54,56.07 792.12,56.07 796.70,56.08 801.28,56.08 805.87,56.08 810.45,56.09 815.03,56.09 819.61,56.09 824.19,56.09 828.77,56.09 833.35,56.09 837.93,56.09 842.51,56.09 847.09,56.09 851.68,56.09 856.26,56.08 860.84,56.08 865.42,56.08 870.00,56.07" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg></section><section><h2>水暖系統／hydronic</h2><p>開發日自動選擇：±0.2°C；兩個確認日期皆通過：是。</p><p class="notice">三種界線的控制命令與溫度軌跡完全相同：無法辨認最佳誤差界線。</p><h3>開發日：界線搜尋（3小時）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/hydronic_development.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>8</td><td>PI</td><td>20.9996</td><td>0.9433</td><td>0.7013</td><td>1.0003</td><td>0.8611</td><td>0.0306</td><td>未達成（右設限）</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>8</td><td>±0.05°C</td><td>20.9996</td><td>0.7478</td><td>0.5067</td><td>1.0003</td><td>0.6392</td><td>0.0197</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>通過</td></tr><tr><td>8</td><td>±0.1°C</td><td>20.9996</td><td>0.7478</td><td>0.5067</td><td>1.0003</td><td>0.6392</td><td>0.0197</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>通過</td></tr><tr><td>8</td><td>±0.2°C</td><td>20.9996</td><td>0.7478</td><td>0.5067</td><td>1.0003</td><td>0.6392</td><td>0.0197</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>通過</td></tr></tbody></table></div><h3>新日期確認（24小時；未再調參）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/hydronic_confirmation.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>35</td><td>PI</td><td>20.9936</td><td>0.9623</td><td>0.2738</td><td>1.0063</td><td>0.8994</td><td>0.2178</td><td>635.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>35</td><td>±0.2°C</td><td>20.9936</td><td>0.7662</td><td>0.2289</td><td>1.0063</td><td>0.6728</td><td>0.1928</td><td>619.0000</td><td>60分鐘上限 / 60 min</td><td>通過</td></tr><tr><td>70</td><td>PI</td><td>20.9910</td><td>0.9762</td><td>2.1210</td><td>1.0090</td><td>5.5627</td><td>0.7776</td><td>554.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>70</td><td>±0.2°C</td><td>20.9910</td><td>0.7750</td><td>2.0990</td><td>1.0090</td><td>5.6091</td><td>0.7464</td><td>548.0000</td><td>60分鐘上限 / 60 min</td><td>通過</td></tr></tbody></table></div><h4>第35日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 54.92219667150357 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.10°C</text><text x="5" y="225">20.89°C</text><polyline points="50.00,205.08 54.58,205.05 59.16,205.03 63.74,204.99 68.32,204.93 72.91,204.86 77.49,204.78 82.07,204.68 86.65,204.56 91.23,204.42 95.81,204.26 100.39,204.08 104.97,203.89 109.55,203.68 114.13,203.46 118.72,203.22 123.30,202.97 127.88,202.72 132.46,202.45 137.04,202.17 141.62,201.89 146.20,201.60 150.78,201.30 155.36,201.00 159.94,200.70 164.53,200.39 169.11,200.08 173.69,199.77 178.27,199.46 182.85,199.14 187.43,198.83 192.01,198.51 196.59,198.19 201.17,197.87 205.75,197.55 210.34,197.23 214.92,196.91 219.50,196.58 224.08,196.26 228.66,195.94 233.24,195.62 237.82,195.29 242.40,194.97 246.98,194.64 251.56,194.32 256.15,194.00 260.73,193.67 265.31,193.35 269.89,193.02 274.47,192.70 279.05,192.37 283.63,192.05 288.21,191.72 292.79,191.40 297.37,191.08 301.96,190.75 306.54,190.43 311.12,190.11 315.70,189.78 320.28,189.46 324.86,189.14 329.44,188.82 334.02,188.50 338.60,188.18 343.18,187.86 347.77,187.54 352.35,187.22 356.93,186.90 361.51,186.58 366.09,186.27 370.67,185.95 375.25,185.64 379.83,185.32 384.41,185.01 388.99,184.70 393.58,184.38 398.16,184.07 402.74,183.76 407.32,183.45 411.90,183.14 416.48,182.84 421.06,182.53 425.64,182.22 430.22,181.92 434.80,181.61 439.39,181.31 443.97,181.01 448.55,180.70 453.13,180.40 457.71,180.10 462.29,179.80 466.87,179.50 471.45,179.20 476.03,178.90 480.61,178.61 485.20,178.31 489.78,178.01 494.36,177.72 498.94,177.42 503.52,177.13 508.10,176.83 512.68,176.54 517.26,176.25 521.84,175.96 526.42,175.66 531.01,175.37 535.59,175.08 540.17,174.79 544.75,174.50 549.33,174.21 553.91,173.92 558.49,173.63 563.07,173.35 567.65,173.06 572.23,172.77 576.82,172.48 581.40,172.19 585.98,171.91 590.56,171.62 595.14,171.33 599.72,171.05 604.30,170.76 608.88,170.47 613.46,170.19 618.04,169.90 622.63,169.62 627.21,169.33 631.79,169.05 636.37,168.76 640.95,168.48 645.53,168.20 650.11,167.91 654.69,167.63 659.27,167.35 663.85,167.07 668.44,166.79 673.02,166.51 677.60,166.23 682.18,165.95 686.76,165.67 691.34,165.39 695.92,165.11 700.50,164.83 705.08,164.56 709.66,164.28 714.25,164.00 718.83,163.73 723.41,163.45 727.99,163.18 732.57,162.90 737.15,162.63 741.73,162.36 746.31,162.08 750.89,161.81 755.47,161.54 760.06,161.27 764.64,160.99 769.22,160.72 773.80,160.45 778.38,160.18 782.96,159.91 787.54,159.64 792.12,159.36 796.70,159.08 801.28,158.78 805.87,158.46 810.45,158.12 815.03,157.76 819.61,157.38 824.19,157.00 828.77,156.61 833.35,156.22 837.93,155.82 842.51,155.43 847.09,155.04 851.68,154.66 856.26,154.28 860.84,153.91 865.42,153.55 870.00,153.19" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,205.08 54.58,204.94 59.16,204.49 63.74,203.54 68.32,202.02 72.91,199.96 77.49,197.49 82.07,194.74 86.65,191.80 91.23,188.78 95.81,185.77 100.39,182.84 104.97,180.06 109.55,177.47 114.13,175.10 118.72,172.98 123.30,171.10 127.88,169.48 132.46,168.10 137.04,166.93 141.62,165.97 146.20,165.18 150.78,164.54 155.36,164.03 159.94,163.63 164.53,163.31 169.11,163.06 173.69,162.85 178.27,162.67 182.85,162.51 187.43,162.36 192.01,162.21 196.59,162.06 201.17,161.90 205.75,161.72 210.34,161.54 214.92,161.34 219.50,161.13 224.08,160.90 228.66,160.67 233.24,160.42 237.82,160.17 242.40,159.91 246.98,159.64 251.56,159.38 256.15,159.11 260.73,158.84 265.31,158.57 269.89,158.30 274.47,158.03 279.05,157.77 283.63,157.51 288.21,157.25 292.79,157.00 297.37,156.75 301.96,156.51 306.54,156.26 311.12,156.02 315.70,155.79 320.28,155.55 324.86,155.32 329.44,155.09 334.02,154.86 338.60,154.63 343.18,154.40 347.77,154.17 352.35,153.93 356.93,153.69 361.51,153.45 366.09,153.21 370.67,152.96 375.25,152.71 379.83,152.46 384.41,152.21 388.99,151.95 393.58,151.70 398.16,151.45 402.74,151.19 407.32,150.94 411.90,150.68 416.48,150.43 421.06,150.17 425.64,149.92 430.22,149.67 434.80,149.42 439.39,149.17 443.97,148.92 448.55,148.67 453.13,148.42 457.71,148.18 462.29,147.93 466.87,147.69 471.45,147.45 476.03,147.21 480.61,146.97 485.20,146.73 489.78,146.49 494.36,146.26 498.94,146.02 503.52,145.79 508.10,145.55 512.68,145.32 517.26,145.09 521.84,144.86 526.42,144.63 531.01,144.40 535.59,144.17 540.17,143.94 544.75,143.72 549.33,143.49 553.91,143.26 558.49,143.04 563.07,142.81 567.65,142.59 572.23,142.37 576.82,142.14 581.40,141.92 585.98,141.70 590.56,141.48 595.14,141.26 599.72,141.03 604.30,140.81 608.88,140.59 613.46,140.37 618.04,140.15 622.63,139.94 627.21,139.72 631.79,139.50 636.37,139.28 640.95,139.06 645.53,138.85 650.11,138.63 654.69,138.42 659.27,138.20 663.85,137.99 668.44,137.78 673.02,137.56 677.60,137.35 682.18,137.14 686.76,136.93 691.34,136.72 695.92,136.51 700.50,136.30 705.08,136.09 709.66,135.88 714.25,135.67 718.83,135.46 723.41,135.26 727.99,135.05 732.57,134.84 737.15,134.64 741.73,134.43 746.31,134.23 750.89,134.02 755.47,133.82 760.06,133.61 764.64,133.41 769.22,133.21 773.80,133.00 778.38,132.80 782.96,132.60 787.54,132.40 792.12,132.19 796.70,131.98 801.28,131.75 805.87,131.49 810.45,131.22 815.03,130.92 819.61,130.61 824.19,130.29 828.77,129.97 833.35,129.64 837.93,129.31 842.51,128.99 847.09,128.67 851.68,128.35 856.26,128.04 860.84,127.73 865.42,127.44 870.00,127.14" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg><h4>第70日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 54.88855750327278 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.10°C</text><text x="5" y="225">20.89°C</text><polyline points="50.00,205.11 54.58,205.10 59.16,205.09 63.74,205.07 68.32,205.04 72.91,205.00 77.49,204.94 82.07,204.87 86.65,204.79 91.23,204.69 95.81,204.57 100.39,204.45 104.97,204.31 109.55,204.15 114.13,203.99 118.72,203.81 123.30,203.63 127.88,203.43 132.46,203.23 137.04,203.02 141.62,202.81 146.20,202.59 150.78,202.37 155.36,202.15 159.94,201.92 164.53,201.69 169.11,201.46 173.69,201.22 178.27,200.99 182.85,200.75 187.43,200.51 192.01,200.27 196.59,200.03 201.17,199.79 205.75,199.55 210.34,199.31 214.92,199.06 219.50,198.82 224.08,198.57 228.66,198.33 233.24,198.08 237.82,197.83 242.40,197.58 246.98,197.33 251.56,197.08 256.15,196.83 260.73,196.58 265.31,196.33 269.89,196.08 274.47,195.82 279.05,195.57 283.63,195.32 288.21,195.06 292.79,194.81 297.37,194.55 301.96,194.29 306.54,194.04 311.12,193.78 315.70,193.52 320.28,193.27 324.86,193.01 329.44,192.75 334.02,192.49 338.60,192.23 343.18,191.97 347.77,191.70 352.35,191.44 356.93,191.17 361.51,190.91 366.09,190.64 370.67,190.36 375.25,190.09 379.83,189.81 384.41,189.53 388.99,189.25 393.58,188.97 398.16,188.68 402.74,188.39 407.32,188.10 411.90,187.80 416.48,187.51 421.06,187.21 425.64,186.91 430.22,186.60 434.80,186.30 439.39,185.99 443.97,185.68 448.55,185.37 453.13,185.06 457.71,184.75 462.29,184.43 466.87,184.11 471.45,183.80 476.03,183.48 480.61,183.16 485.20,182.84 489.78,182.52 494.36,182.20 498.94,181.88 503.52,181.56 508.10,181.24 512.68,180.92 517.26,180.60 521.84,180.28 526.42,179.96 531.01,179.64 535.59,179.33 540.17,179.01 544.75,178.70 549.33,178.39 553.91,178.08 558.49,177.78 563.07,177.47 567.65,177.17 572.23,176.87 576.82,176.57 581.40,176.28 585.98,175.99 590.56,175.71 595.14,175.42 599.72,175.14 604.30,174.87 608.88,174.60 613.46,174.33 618.04,174.07 622.63,173.82 627.21,173.57 631.79,173.32 636.37,173.09 640.95,172.85 645.53,172.63 650.11,172.41 654.69,172.19 659.27,171.99 663.85,171.78 668.44,171.59 673.02,171.40 677.60,171.22 682.18,171.04 686.76,170.87 691.34,170.70 695.92,170.54 700.50,170.39 705.08,170.24 709.66,170.09 714.25,169.95 718.83,169.81 723.41,169.68 727.99,169.55 732.57,169.43 737.15,169.31 741.73,169.19 746.31,169.07 750.89,168.96 755.47,168.85 760.06,168.74 764.64,168.63 769.22,168.52 773.80,168.41 778.38,168.31 782.96,168.20 787.54,168.09 792.12,167.99 796.70,167.88 801.28,167.77 805.87,167.66 810.45,167.54 815.03,167.43 819.61,167.31 824.19,167.19 828.77,167.06 833.35,166.94 837.93,166.81 842.51,166.67 847.09,166.53 851.68,166.38 856.26,166.23 860.84,166.08 865.42,165.92 870.00,165.75" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,205.11 54.58,204.98 59.16,204.51 63.74,203.53 68.32,201.94 72.91,199.80 77.49,197.25 82.07,194.41 86.65,191.42 91.23,188.36 95.81,185.34 100.39,182.42 104.97,179.67 109.55,177.14 114.13,174.85 118.72,172.81 123.30,171.05 127.88,169.54 132.46,168.27 137.04,167.22 141.62,166.38 146.20,165.70 150.78,165.17 155.36,164.77 159.94,164.46 164.53,164.23 169.11,164.05 173.69,163.91 178.27,163.80 182.85,163.70 187.43,163.60 192.01,163.50 196.59,163.39 201.17,163.27 205.75,163.14 210.34,162.99 214.92,162.83 219.50,162.66 224.08,162.47 228.66,162.28 233.24,162.08 237.82,161.87 242.40,161.65 246.98,161.43 251.56,161.21 256.15,160.99 260.73,160.77 265.31,160.55 269.89,160.33 274.47,160.12 279.05,159.90 283.63,159.70 288.21,159.49 292.79,159.29 297.37,159.09 301.96,158.89 306.54,158.70 311.12,158.51 315.70,158.32 320.28,158.14 324.86,157.95 329.44,157.77 334.02,157.59 338.60,157.40 343.18,157.21 347.77,157.02 352.35,156.83 356.93,156.63 361.51,156.43 366.09,156.22 370.67,156.01 375.25,155.79 379.83,155.57 384.41,155.35 388.99,155.12 393.58,154.89 398.16,154.66 402.74,154.42 407.32,154.18 411.90,153.94 416.48,153.70 421.06,153.45 425.64,153.21 430.22,152.96 434.80,152.71 439.39,152.45 443.97,152.20 448.55,151.95 453.13,151.69 457.71,151.43 462.29,151.17 466.87,150.92 471.45,150.66 476.03,150.40 480.61,150.14 485.20,149.88 489.78,149.62 494.36,149.36 498.94,149.10 503.52,148.85 508.10,148.59 512.68,148.33 517.26,148.08 521.84,147.82 526.42,147.57 531.01,147.32 535.59,147.07 540.17,146.82 544.75,146.57 549.33,146.33 553.91,146.08 558.49,145.85 563.07,145.61 567.65,145.37 572.23,145.14 576.82,144.91 581.40,144.69 585.98,144.47 590.56,144.25 595.14,144.04 599.72,143.83 604.30,143.62 608.88,143.42 613.46,143.23 618.04,143.04 622.63,142.85 627.21,142.67 631.79,142.50 636.37,142.33 640.95,142.17 645.53,142.01 650.11,141.86 654.69,141.72 659.27,141.58 663.85,141.45 668.44,141.33 673.02,141.21 677.60,141.10 682.18,140.99 686.76,140.89 691.34,140.80 695.92,140.71 700.50,140.63 705.08,140.55 709.66,140.48 714.25,140.41 718.83,140.35 723.41,140.29 727.99,140.23 732.57,140.18 737.15,140.13 741.73,140.08 746.31,140.04 750.89,140.00 755.47,139.96 760.06,139.92 764.64,139.89 769.22,139.85 773.80,139.82 778.38,139.79 782.96,139.75 787.54,139.72 792.12,139.69 796.70,139.65 801.28,139.61 805.87,139.58 810.45,139.54 815.03,139.49 819.61,139.45 824.19,139.40 828.77,139.35 833.35,139.29 837.93,139.24 842.51,139.17 847.09,139.11 851.68,139.03 856.26,138.96 860.84,138.87 865.42,138.79 870.00,138.69" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg></section><section><h2>熱泵／heat_pump</h2><p>開發日自動選擇：純 PI 回退；兩個確認日期皆通過：否。</p><p class="notice">三種界線的控制命令與溫度軌跡完全相同：無法辨認最佳誤差界線。</p><h3>開發日：界線搜尋（3小時）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/heat_pump_development.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>8</td><td>PI</td><td>21.0086</td><td>0.9567</td><td>0.7104</td><td>0.9914</td><td>0.8892</td><td>8.5855</td><td>未達成（右設限）</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>8</td><td>±0.05°C</td><td>21.0086</td><td>0.9564</td><td>0.7147</td><td>0.9914</td><td>0.8899</td><td>8.5813</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr><tr><td>8</td><td>±0.1°C</td><td>21.0086</td><td>0.9564</td><td>0.7147</td><td>0.9914</td><td>0.8899</td><td>8.5813</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr><tr><td>8</td><td>±0.2°C</td><td>21.0086</td><td>0.9564</td><td>0.7147</td><td>0.9914</td><td>0.8899</td><td>8.5813</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr></tbody></table></div><h3>新日期確認（24小時；未再調參）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/heat_pump_confirmation.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>35</td><td>PI</td><td>21.0034</td><td>0.8886</td><td>0.0687</td><td>1.0017</td><td>0.6543</td><td>34.0673</td><td>209.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>35</td><td>PI</td><td>21.0034</td><td>0.8886</td><td>0.0687</td><td>1.0017</td><td>0.6543</td><td>34.0673</td><td>209.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr><tr><td>70</td><td>PI</td><td>20.8428</td><td>1.0882</td><td>0.8006</td><td>1.1571</td><td>2.4314</td><td>15.6182</td><td>283.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>70</td><td>PI</td><td>20.8428</td><td>1.0882</td><td>0.8006</td><td>1.1571</td><td>2.4314</td><td>15.6182</td><td>283.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr></tbody></table></div><h4>第35日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 54.97844419375923 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.10°C</text><text x="5" y="225">20.90°C</text><polyline points="50.00,204.40 54.58,204.55 59.16,204.69 63.74,204.82 68.32,204.92 72.91,204.99 77.49,205.02 82.07,205.01 86.65,204.95 91.23,204.85 95.81,204.69 100.39,204.49 104.97,204.23 109.55,203.93 114.13,203.58 118.72,203.19 123.30,202.74 127.88,202.25 132.46,201.72 137.04,201.14 141.62,200.52 146.20,199.85 150.78,199.15 155.36,198.41 159.94,197.64 164.53,196.82 169.11,195.98 173.69,195.09 178.27,194.17 182.85,193.22 187.43,192.23 192.01,191.21 196.59,190.17 201.17,189.09 205.75,187.99 210.34,186.86 214.92,185.70 219.50,184.53 224.08,183.33 228.66,182.11 233.24,180.88 237.82,179.62 242.40,178.34 246.98,177.05 251.56,175.74 256.15,174.41 260.73,173.06 265.31,171.70 269.89,170.32 274.47,168.93 279.05,167.52 283.63,166.10 288.21,164.67 292.79,163.23 297.37,161.79 301.96,160.33 306.54,158.87 311.12,157.40 315.70,155.93 320.28,154.46 324.86,152.98 329.44,151.51 334.02,150.03 338.60,148.56 343.18,147.10 347.77,145.65 352.35,144.21 356.93,142.78 361.51,141.36 366.09,139.97 370.67,138.59 375.25,137.24 379.83,135.91 384.41,134.61 388.99,133.35 393.58,132.11 398.16,130.92 402.74,129.76 407.32,128.65 411.90,127.60 416.48,126.59 421.06,125.64 425.64,124.75 430.22,123.92 434.80,123.15 439.39,122.43 443.97,121.78 448.55,121.17 453.13,120.63 457.71,120.13 462.29,119.69 466.87,119.29 471.45,118.94 476.03,118.62 480.61,118.33 485.20,118.07 489.78,117.83 494.36,117.61 498.94,117.39 503.52,117.19 508.10,116.98 512.68,116.76 517.26,116.53 521.84,116.29 526.42,116.02 531.01,115.73 535.59,115.41 540.17,115.05 544.75,114.66 549.33,114.23 553.91,113.76 558.49,113.26 563.07,112.72 567.65,112.14 572.23,111.53 576.82,110.88 581.40,110.19 585.98,109.46 590.56,108.70 595.14,107.91 599.72,107.08 604.30,106.22 608.88,105.33 613.46,104.41 618.04,103.47 622.63,102.50 627.21,101.52 631.79,100.51 636.37,99.49 640.95,98.47 645.53,97.43 650.11,96.40 654.69,95.36 659.27,94.34 663.85,93.32 668.44,92.32 673.02,91.35 677.60,90.40 682.18,89.48 686.76,88.59 691.34,87.75 695.92,86.96 700.50,86.22 705.08,85.52 709.66,84.88 714.25,84.29 718.83,83.75 723.41,83.27 727.99,82.83 732.57,82.44 737.15,82.10 741.73,81.81 746.31,81.57 750.89,81.37 755.47,81.21 760.06,81.10 764.64,81.02 769.22,80.99 773.80,81.00 778.38,81.04 782.96,81.12 787.54,81.23 792.12,81.37 796.70,81.55 801.28,81.75 805.87,81.97 810.45,82.20 815.03,82.44 819.61,82.69 824.19,82.95 828.77,83.21 833.35,83.46 837.93,83.70 842.51,83.93 847.09,84.13 851.68,84.32 856.26,84.48 860.84,84.60 865.42,84.69 870.00,84.73" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,204.40 54.58,204.55 59.16,204.69 63.74,204.82 68.32,204.92 72.91,204.99 77.49,205.02 82.07,205.01 86.65,204.95 91.23,204.85 95.81,204.69 100.39,204.49 104.97,204.23 109.55,203.93 114.13,203.58 118.72,203.19 123.30,202.74 127.88,202.25 132.46,201.72 137.04,201.14 141.62,200.52 146.20,199.85 150.78,199.15 155.36,198.41 159.94,197.64 164.53,196.82 169.11,195.98 173.69,195.09 178.27,194.17 182.85,193.22 187.43,192.23 192.01,191.21 196.59,190.17 201.17,189.09 205.75,187.99 210.34,186.86 214.92,185.70 219.50,184.53 224.08,183.33 228.66,182.11 233.24,180.88 237.82,179.62 242.40,178.34 246.98,177.05 251.56,175.74 256.15,174.41 260.73,173.06 265.31,171.70 269.89,170.32 274.47,168.93 279.05,167.52 283.63,166.10 288.21,164.67 292.79,163.23 297.37,161.79 301.96,160.33 306.54,158.87 311.12,157.40 315.70,155.93 320.28,154.46 324.86,152.98 329.44,151.51 334.02,150.03 338.60,148.56 343.18,147.10 347.77,145.65 352.35,144.21 356.93,142.78 361.51,141.36 366.09,139.97 370.67,138.59 375.25,137.24 379.83,135.91 384.41,134.61 388.99,133.35 393.58,132.11 398.16,130.92 402.74,129.76 407.32,128.65 411.90,127.60 416.48,126.59 421.06,125.64 425.64,124.75 430.22,123.92 434.80,123.15 439.39,122.43 443.97,121.78 448.55,121.17 453.13,120.63 457.71,120.13 462.29,119.69 466.87,119.29 471.45,118.94 476.03,118.62 480.61,118.33 485.20,118.07 489.78,117.83 494.36,117.61 498.94,117.39 503.52,117.19 508.10,116.98 512.68,116.76 517.26,116.53 521.84,116.29 526.42,116.02 531.01,115.73 535.59,115.41 540.17,115.05 544.75,114.66 549.33,114.23 553.91,113.76 558.49,113.26 563.07,112.72 567.65,112.14 572.23,111.53 576.82,110.88 581.40,110.19 585.98,109.46 590.56,108.70 595.14,107.91 599.72,107.08 604.30,106.22 608.88,105.33 613.46,104.41 618.04,103.47 622.63,102.50 627.21,101.52 631.79,100.51 636.37,99.49 640.95,98.47 645.53,97.43 650.11,96.40 654.69,95.36 659.27,94.34 663.85,93.32 668.44,92.32 673.02,91.35 677.60,90.40 682.18,89.48 686.76,88.59 691.34,87.75 695.92,86.96 700.50,86.22 705.08,85.52 709.66,84.88 714.25,84.29 718.83,83.75 723.41,83.27 727.99,82.83 732.57,82.44 737.15,82.10 741.73,81.81 746.31,81.57 750.89,81.37 755.47,81.21 760.06,81.10 764.64,81.02 769.22,80.99 773.80,81.00 778.38,81.04 782.96,81.12 787.54,81.23 792.12,81.37 796.70,81.55 801.28,81.75 805.87,81.97 810.45,82.20 815.03,82.44 819.61,82.69 824.19,82.95 828.77,83.21 833.35,83.46 837.93,83.70 842.51,83.93 847.09,84.13 851.68,84.32 856.26,84.48 860.84,84.60 865.42,84.69 870.00,84.73" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg><h4>第70日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 53.26325364399264 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.10°C</text><text x="5" y="225">20.74°C</text><polyline points="50.00,206.74 54.58,206.73 59.16,206.72 63.74,206.71 68.32,206.67 72.91,206.62 77.49,206.55 82.07,206.46 86.65,206.35 91.23,206.22 95.81,206.06 100.39,205.88 104.97,205.68 109.55,205.46 114.13,205.22 118.72,204.97 123.30,204.69 127.88,204.39 132.46,204.07 137.04,203.73 141.62,203.38 146.20,203.01 150.78,202.62 155.36,202.22 159.94,201.80 164.53,201.37 169.11,200.93 173.69,200.47 178.27,200.01 182.85,199.53 187.43,199.04 192.01,198.54 196.59,198.03 201.17,197.52 205.75,196.99 210.34,196.45 214.92,195.91 219.50,195.36 224.08,194.80 228.66,194.23 233.24,193.65 237.82,193.07 242.40,192.49 246.98,191.90 251.56,191.30 256.15,190.70 260.73,190.09 265.31,189.48 269.89,188.87 274.47,188.25 279.05,187.62 283.63,186.99 288.21,186.36 292.79,185.72 297.37,185.07 301.96,184.43 306.54,183.78 311.12,183.13 315.70,182.47 320.28,181.81 324.86,181.15 329.44,180.49 334.02,179.82 338.60,179.15 343.18,178.48 347.77,177.80 352.35,177.12 356.93,176.43 361.51,175.75 366.09,175.06 370.67,174.36 375.25,173.67 379.83,172.97 384.41,172.27 388.99,171.56 393.58,170.85 398.16,170.13 402.74,169.42 407.32,168.69 411.90,167.97 416.48,167.24 421.06,166.50 425.64,165.76 430.22,165.02 434.80,164.27 439.39,163.53 443.97,162.78 448.55,162.02 453.13,161.27 457.71,160.51 462.29,159.76 466.87,159.00 471.45,158.24 476.03,157.48 480.61,156.73 485.20,155.97 489.78,155.21 494.36,154.45 498.94,153.69 503.52,152.93 508.10,152.18 512.68,151.42 517.26,150.66 521.84,149.90 526.42,149.15 531.01,148.39 535.59,147.64 540.17,146.88 544.75,146.13 549.33,145.37 553.91,144.62 558.49,143.88 563.07,143.13 567.65,142.39 572.23,141.65 576.82,140.91 581.40,140.18 585.98,139.45 590.56,138.72 595.14,138.00 599.72,137.28 604.30,136.57 608.88,135.85 613.46,135.15 618.04,134.44 622.63,133.74 627.21,133.04 631.79,132.35 636.37,131.66 640.95,130.98 645.53,130.30 650.11,129.62 654.69,128.95 659.27,128.29 663.85,127.62 668.44,126.97 673.02,126.32 677.60,125.67 682.18,125.03 686.76,124.39 691.34,123.76 695.92,123.13 700.50,122.51 705.08,121.89 709.66,121.27 714.25,120.66 718.83,120.05 723.41,119.45 727.99,118.85 732.57,118.25 737.15,117.66 741.73,117.07 746.31,116.49 750.89,115.91 755.47,115.33 760.06,114.75 764.64,114.18 769.22,113.61 773.80,113.04 778.38,112.47 782.96,111.91 787.54,111.35 792.12,110.79 796.70,110.23 801.28,109.68 805.87,109.12 810.45,108.57 815.03,108.02 819.61,107.46 824.19,106.91 828.77,106.36 833.35,105.81 837.93,105.26 842.51,104.71 847.09,104.15 851.68,103.60 856.26,103.04 860.84,102.49 865.42,101.93 870.00,101.37" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,206.74 54.58,206.73 59.16,206.72 63.74,206.71 68.32,206.67 72.91,206.62 77.49,206.55 82.07,206.46 86.65,206.35 91.23,206.22 95.81,206.06 100.39,205.88 104.97,205.68 109.55,205.46 114.13,205.22 118.72,204.97 123.30,204.69 127.88,204.39 132.46,204.07 137.04,203.73 141.62,203.38 146.20,203.01 150.78,202.62 155.36,202.22 159.94,201.80 164.53,201.37 169.11,200.93 173.69,200.47 178.27,200.01 182.85,199.53 187.43,199.04 192.01,198.54 196.59,198.03 201.17,197.52 205.75,196.99 210.34,196.45 214.92,195.91 219.50,195.36 224.08,194.80 228.66,194.23 233.24,193.65 237.82,193.07 242.40,192.49 246.98,191.90 251.56,191.30 256.15,190.70 260.73,190.09 265.31,189.48 269.89,188.87 274.47,188.25 279.05,187.62 283.63,186.99 288.21,186.36 292.79,185.72 297.37,185.07 301.96,184.43 306.54,183.78 311.12,183.13 315.70,182.47 320.28,181.81 324.86,181.15 329.44,180.49 334.02,179.82 338.60,179.15 343.18,178.48 347.77,177.80 352.35,177.12 356.93,176.43 361.51,175.75 366.09,175.06 370.67,174.36 375.25,173.67 379.83,172.97 384.41,172.27 388.99,171.56 393.58,170.85 398.16,170.13 402.74,169.42 407.32,168.69 411.90,167.97 416.48,167.24 421.06,166.50 425.64,165.76 430.22,165.02 434.80,164.27 439.39,163.53 443.97,162.78 448.55,162.02 453.13,161.27 457.71,160.51 462.29,159.76 466.87,159.00 471.45,158.24 476.03,157.48 480.61,156.73 485.20,155.97 489.78,155.21 494.36,154.45 498.94,153.69 503.52,152.93 508.10,152.18 512.68,151.42 517.26,150.66 521.84,149.90 526.42,149.15 531.01,148.39 535.59,147.64 540.17,146.88 544.75,146.13 549.33,145.37 553.91,144.62 558.49,143.88 563.07,143.13 567.65,142.39 572.23,141.65 576.82,140.91 581.40,140.18 585.98,139.45 590.56,138.72 595.14,138.00 599.72,137.28 604.30,136.57 608.88,135.85 613.46,135.15 618.04,134.44 622.63,133.74 627.21,133.04 631.79,132.35 636.37,131.66 640.95,130.98 645.53,130.30 650.11,129.62 654.69,128.95 659.27,128.29 663.85,127.62 668.44,126.97 673.02,126.32 677.60,125.67 682.18,125.03 686.76,124.39 691.34,123.76 695.92,123.13 700.50,122.51 705.08,121.89 709.66,121.27 714.25,120.66 718.83,120.05 723.41,119.45 727.99,118.85 732.57,118.25 737.15,117.66 741.73,117.07 746.31,116.49 750.89,115.91 755.47,115.33 760.06,114.75 764.64,114.18 769.22,113.61 773.80,113.04 778.38,112.47 782.96,111.91 787.54,111.35 792.12,110.79 796.70,110.23 801.28,109.68 805.87,109.12 810.45,108.57 815.03,108.02 819.61,107.46 824.19,106.91 828.77,106.36 833.35,105.81 837.93,105.26 842.51,104.71 847.09,104.15 851.68,103.60 856.26,103.04 860.84,102.49 865.42,101.93 870.00,101.37" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg></section><section><h2>公寓／apartment</h2><p>開發日自動選擇：純 PI 回退；兩個確認日期皆通過：否。</p><p class="notice">三種界線的控制命令與溫度軌跡完全相同：無法辨認最佳誤差界線。</p><h3>開發日：界線搜尋（3小時）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/apartment_development.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>8</td><td>PI</td><td>23.6890</td><td>1.6158</td><td>1.1239</td><td>1.6886</td><td>1.4530</td><td>2.5078</td><td>未達成（右設限）</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>8</td><td>±0.05°C</td><td>23.6890</td><td>1.6158</td><td>1.1306</td><td>1.6886</td><td>1.4530</td><td>2.3837</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr><tr><td>8</td><td>±0.1°C</td><td>23.6890</td><td>1.6158</td><td>1.1306</td><td>1.6886</td><td>1.4530</td><td>2.3837</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr><tr><td>8</td><td>±0.2°C</td><td>23.6890</td><td>1.6158</td><td>1.1306</td><td>1.6886</td><td>1.4530</td><td>2.3837</td><td>未達成（右設限）</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr></tbody></table></div><h3>新日期確認（24小時；未再調參）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/apartment_confirmation.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>35</td><td>PI</td><td>23.7399</td><td>1.6761</td><td>0.3863</td><td>1.7397</td><td>1.5293</td><td>18.8473</td><td>987.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>35</td><td>PI</td><td>23.7399</td><td>1.6761</td><td>0.3863</td><td>1.7397</td><td>1.5293</td><td>18.8473</td><td>987.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr><tr><td>70</td><td>PI</td><td>23.5689</td><td>1.5189</td><td>0.5462</td><td>1.5688</td><td>1.4026</td><td>13.7497</td><td>1405.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>70</td><td>PI</td><td>23.5689</td><td>1.5189</td><td>0.5462</td><td>1.5688</td><td>1.4026</td><td>13.7497</td><td>1405.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr></tbody></table></div><h4>第35日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 210.72019300625445 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">23.84°C</text><text x="5" y="225">21.90°C</text><polyline points="50.00,49.28 54.58,49.29 59.16,49.31 63.74,49.32 68.32,49.34 72.91,49.36 77.49,49.38 82.07,49.40 86.65,49.43 91.23,49.46 95.81,49.50 100.39,49.55 104.97,49.61 109.55,49.68 114.13,49.77 118.72,49.86 123.30,49.98 127.88,50.10 132.46,50.25 137.04,50.40 141.62,50.58 146.20,50.77 150.78,50.98 155.36,51.20 159.94,51.45 164.53,51.71 169.11,51.98 173.69,52.27 178.27,52.58 182.85,52.90 187.43,53.24 192.01,53.60 196.59,53.97 201.17,54.36 205.75,54.75 210.34,55.17 214.92,55.60 219.50,56.04 224.08,56.49 228.66,56.95 233.24,57.43 237.82,57.92 242.40,58.42 246.98,58.93 251.56,59.45 256.15,59.97 260.73,60.51 265.31,61.06 269.89,61.61 274.47,62.18 279.05,62.75 283.63,63.33 288.21,63.91 292.79,64.50 297.37,65.10 301.96,65.71 306.54,66.32 311.12,66.93 315.70,67.55 320.28,68.17 324.86,68.80 329.44,69.44 334.02,70.07 338.60,70.71 343.18,71.36 347.77,72.01 352.35,72.66 356.93,73.31 361.51,73.97 366.09,74.62 370.67,75.28 375.25,75.95 379.83,76.61 384.41,77.28 388.99,77.95 393.58,78.62 398.16,79.29 402.74,79.97 407.32,80.64 411.90,81.32 416.48,82.00 421.06,82.68 425.64,83.36 430.22,84.04 434.80,84.72 439.39,85.40 443.97,86.09 448.55,86.77 453.13,87.46 457.71,88.14 462.29,88.83 466.87,89.52 471.45,90.20 476.03,90.89 480.61,91.58 485.20,92.27 489.78,92.96 494.36,93.65 498.94,94.34 503.52,95.03 508.10,95.72 512.68,96.41 517.26,97.10 521.84,97.79 526.42,98.48 531.01,99.17 535.59,99.87 540.17,100.56 544.75,101.25 549.33,101.94 553.91,102.63 558.49,103.33 563.07,104.02 567.65,104.71 572.23,105.41 576.82,106.10 581.40,106.79 585.98,107.48 590.56,108.17 595.14,108.85 599.72,109.53 604.30,110.20 608.88,110.86 613.46,111.50 618.04,112.12 622.63,112.72 627.21,113.29 631.79,113.84 636.37,114.36 640.95,114.85 645.53,115.31 650.11,115.74 654.69,116.14 659.27,116.51 663.85,116.86 668.44,117.19 673.02,117.49 677.60,117.78 682.18,118.04 686.76,118.29 691.34,118.52 695.92,118.73 700.50,118.93 705.08,119.11 709.66,119.28 714.25,119.44 718.83,119.58 723.41,119.71 727.99,119.83 732.57,119.93 737.15,120.03 741.73,120.11 746.31,120.18 750.89,120.24 755.47,120.29 760.06,120.33 764.64,120.35 769.22,120.37 773.80,120.38 778.38,120.38 782.96,120.37 787.54,120.35 792.12,120.34 796.70,120.33 801.28,120.32 805.87,120.31 810.45,120.32 815.03,120.33 819.61,120.36 824.19,120.40 828.77,120.45 833.35,120.52 837.93,120.61 842.51,120.72 847.09,120.85 851.68,121.00 856.26,121.17 860.84,121.37 865.42,121.58 870.00,121.81" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,49.28 54.58,49.29 59.16,49.31 63.74,49.32 68.32,49.34 72.91,49.36 77.49,49.38 82.07,49.40 86.65,49.43 91.23,49.46 95.81,49.50 100.39,49.55 104.97,49.61 109.55,49.68 114.13,49.77 118.72,49.86 123.30,49.98 127.88,50.10 132.46,50.25 137.04,50.40 141.62,50.58 146.20,50.77 150.78,50.98 155.36,51.20 159.94,51.45 164.53,51.71 169.11,51.98 173.69,52.27 178.27,52.58 182.85,52.90 187.43,53.24 192.01,53.60 196.59,53.97 201.17,54.36 205.75,54.75 210.34,55.17 214.92,55.60 219.50,56.04 224.08,56.49 228.66,56.95 233.24,57.43 237.82,57.92 242.40,58.42 246.98,58.93 251.56,59.45 256.15,59.97 260.73,60.51 265.31,61.06 269.89,61.61 274.47,62.18 279.05,62.75 283.63,63.33 288.21,63.91 292.79,64.50 297.37,65.10 301.96,65.71 306.54,66.32 311.12,66.93 315.70,67.55 320.28,68.17 324.86,68.80 329.44,69.44 334.02,70.07 338.60,70.71 343.18,71.36 347.77,72.01 352.35,72.66 356.93,73.31 361.51,73.97 366.09,74.62 370.67,75.28 375.25,75.95 379.83,76.61 384.41,77.28 388.99,77.95 393.58,78.62 398.16,79.29 402.74,79.97 407.32,80.64 411.90,81.32 416.48,82.00 421.06,82.68 425.64,83.36 430.22,84.04 434.80,84.72 439.39,85.40 443.97,86.09 448.55,86.77 453.13,87.46 457.71,88.14 462.29,88.83 466.87,89.52 471.45,90.20 476.03,90.89 480.61,91.58 485.20,92.27 489.78,92.96 494.36,93.65 498.94,94.34 503.52,95.03 508.10,95.72 512.68,96.41 517.26,97.10 521.84,97.79 526.42,98.48 531.01,99.17 535.59,99.87 540.17,100.56 544.75,101.25 549.33,101.94 553.91,102.63 558.49,103.33 563.07,104.02 567.65,104.71 572.23,105.41 576.82,106.10 581.40,106.79 585.98,107.48 590.56,108.17 595.14,108.85 599.72,109.53 604.30,110.20 608.88,110.86 613.46,111.50 618.04,112.12 622.63,112.72 627.21,113.29 631.79,113.84 636.37,114.36 640.95,114.85 645.53,115.31 650.11,115.74 654.69,116.14 659.27,116.51 663.85,116.86 668.44,117.19 673.02,117.49 677.60,117.78 682.18,118.04 686.76,118.29 691.34,118.52 695.92,118.73 700.50,118.93 705.08,119.11 709.66,119.28 714.25,119.44 718.83,119.58 723.41,119.71 727.99,119.83 732.57,119.93 737.15,120.03 741.73,120.11 746.31,120.18 750.89,120.24 755.47,120.29 760.06,120.33 764.64,120.35 769.22,120.37 773.80,120.38 778.38,120.38 782.96,120.37 787.54,120.35 792.12,120.34 796.70,120.33 801.28,120.32 805.87,120.31 810.45,120.32 815.03,120.33 819.61,120.36 824.19,120.40 828.77,120.45 833.35,120.52 837.93,120.61 842.51,120.72 847.09,120.85 851.68,121.00 856.26,121.17 860.84,121.37 865.42,121.58 870.00,121.81" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg><h4>第70日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 209.82358142846638 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">23.67°C</text><text x="5" y="225">21.90°C</text><polyline points="50.00,50.18 54.58,50.19 59.16,50.20 63.74,50.21 68.32,50.22 72.91,50.24 77.49,50.26 82.07,50.28 86.65,50.30 91.23,50.33 95.81,50.37 100.39,50.41 104.97,50.47 109.55,50.53 114.13,50.60 118.72,50.69 123.30,50.79 127.88,50.90 132.46,51.02 137.04,51.15 141.62,51.31 146.20,51.47 150.78,51.65 155.36,51.84 159.94,52.05 164.53,52.27 169.11,52.50 173.69,52.75 178.27,53.02 182.85,53.29 187.43,53.58 192.01,53.89 196.59,54.20 201.17,54.53 205.75,54.88 210.34,55.23 214.92,55.60 219.50,55.97 224.08,56.36 228.66,56.76 233.24,57.17 237.82,57.59 242.40,58.02 246.98,58.46 251.56,58.91 256.15,59.37 260.73,59.83 265.31,60.31 269.89,60.79 274.47,61.28 279.05,61.77 283.63,62.28 288.21,62.79 292.79,63.31 297.37,63.83 301.96,64.36 306.54,64.89 311.12,65.43 315.70,65.98 320.28,66.53 324.86,67.09 329.44,67.65 334.02,68.21 338.60,68.78 343.18,69.35 347.77,69.93 352.35,70.51 356.93,71.10 361.51,71.68 366.09,72.27 370.67,72.87 375.25,73.47 379.83,74.07 384.41,74.67 388.99,75.27 393.58,75.88 398.16,76.49 402.74,77.10 407.32,77.72 411.90,78.34 416.48,78.96 421.06,79.58 425.64,80.20 430.22,80.82 434.80,81.45 439.39,82.08 443.97,82.71 448.55,83.34 453.13,83.97 457.71,84.60 462.29,85.24 466.87,85.88 471.45,86.51 476.03,87.15 480.61,87.79 485.20,88.43 489.78,89.07 494.36,89.72 498.94,90.36 503.52,91.00 508.10,91.65 512.68,92.30 517.26,92.94 521.84,93.59 526.42,94.24 531.01,94.89 535.59,95.53 540.17,96.18 544.75,96.83 549.33,97.49 553.91,98.14 558.49,98.79 563.07,99.44 567.65,100.09 572.23,100.74 576.82,101.40 581.40,102.05 585.98,102.70 590.56,103.36 595.14,104.01 599.72,104.67 604.30,105.32 608.88,105.98 613.46,106.63 618.04,107.29 622.63,107.94 627.21,108.60 631.79,109.25 636.37,109.90 640.95,110.56 645.53,111.21 650.11,111.87 654.69,112.52 659.27,113.17 663.85,113.81 668.44,114.45 673.02,115.08 677.60,115.69 682.18,116.29 686.76,116.86 691.34,117.42 695.92,117.94 700.50,118.44 705.08,118.90 709.66,119.33 714.25,119.71 718.83,120.05 723.41,120.35 727.99,120.59 732.57,120.79 737.15,120.94 741.73,121.04 746.31,121.08 750.89,121.08 755.47,121.02 760.06,120.91 764.64,120.75 769.22,120.55 773.80,120.30 778.38,120.00 782.96,119.67 787.54,119.31 792.12,118.92 796.70,118.50 801.28,118.07 805.87,117.63 810.45,117.18 815.03,116.72 819.61,116.27 824.19,115.82 828.77,115.38 833.35,114.94 837.93,114.52 842.51,114.12 847.09,113.73 851.68,113.37 856.26,113.02 860.84,112.69 865.42,112.39 870.00,112.11" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,50.18 54.58,50.19 59.16,50.20 63.74,50.21 68.32,50.22 72.91,50.24 77.49,50.26 82.07,50.28 86.65,50.30 91.23,50.33 95.81,50.37 100.39,50.41 104.97,50.47 109.55,50.53 114.13,50.60 118.72,50.69 123.30,50.79 127.88,50.90 132.46,51.02 137.04,51.15 141.62,51.31 146.20,51.47 150.78,51.65 155.36,51.84 159.94,52.05 164.53,52.27 169.11,52.50 173.69,52.75 178.27,53.02 182.85,53.29 187.43,53.58 192.01,53.89 196.59,54.20 201.17,54.53 205.75,54.88 210.34,55.23 214.92,55.60 219.50,55.97 224.08,56.36 228.66,56.76 233.24,57.17 237.82,57.59 242.40,58.02 246.98,58.46 251.56,58.91 256.15,59.37 260.73,59.83 265.31,60.31 269.89,60.79 274.47,61.28 279.05,61.77 283.63,62.28 288.21,62.79 292.79,63.31 297.37,63.83 301.96,64.36 306.54,64.89 311.12,65.43 315.70,65.98 320.28,66.53 324.86,67.09 329.44,67.65 334.02,68.21 338.60,68.78 343.18,69.35 347.77,69.93 352.35,70.51 356.93,71.10 361.51,71.68 366.09,72.27 370.67,72.87 375.25,73.47 379.83,74.07 384.41,74.67 388.99,75.27 393.58,75.88 398.16,76.49 402.74,77.10 407.32,77.72 411.90,78.34 416.48,78.96 421.06,79.58 425.64,80.20 430.22,80.82 434.80,81.45 439.39,82.08 443.97,82.71 448.55,83.34 453.13,83.97 457.71,84.60 462.29,85.24 466.87,85.88 471.45,86.51 476.03,87.15 480.61,87.79 485.20,88.43 489.78,89.07 494.36,89.72 498.94,90.36 503.52,91.00 508.10,91.65 512.68,92.30 517.26,92.94 521.84,93.59 526.42,94.24 531.01,94.89 535.59,95.53 540.17,96.18 544.75,96.83 549.33,97.49 553.91,98.14 558.49,98.79 563.07,99.44 567.65,100.09 572.23,100.74 576.82,101.40 581.40,102.05 585.98,102.70 590.56,103.36 595.14,104.01 599.72,104.67 604.30,105.32 608.88,105.98 613.46,106.63 618.04,107.29 622.63,107.94 627.21,108.60 631.79,109.25 636.37,109.90 640.95,110.56 645.53,111.21 650.11,111.87 654.69,112.52 659.27,113.17 663.85,113.81 668.44,114.45 673.02,115.08 677.60,115.69 682.18,116.29 686.76,116.86 691.34,117.42 695.92,117.94 700.50,118.44 705.08,118.90 709.66,119.33 714.25,119.71 718.83,120.05 723.41,120.35 727.99,120.59 732.57,120.79 737.15,120.94 741.73,121.04 746.31,121.08 750.89,121.08 755.47,121.02 760.06,120.91 764.64,120.75 769.22,120.55 773.80,120.30 778.38,120.00 782.96,119.67 787.54,119.31 792.12,118.92 796.70,118.50 801.28,118.07 805.87,117.63 810.45,117.18 815.03,116.72 819.61,116.27 824.19,115.82 828.77,115.38 833.35,114.94 837.93,114.52 842.51,114.12 847.09,113.73 851.68,113.37 856.26,113.02 860.84,112.69 865.42,112.39 870.00,112.11" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg></section><section><h2>商用系統／commercial</h2><p>開發日自動選擇：純 PI 回退；兩個確認日期皆通過：否。</p><p class="notice">三種界線的控制命令與溫度軌跡完全相同：無法辨認最佳誤差界線。</p><h3>開發日：界線搜尋（3小時）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/commercial_development.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>8</td><td>PI</td><td>20.9993</td><td>0.7218</td><td>0.1715</td><td>1.0011</td><td>0.4254</td><td>0.6753</td><td>139.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>8</td><td>±0.05°C</td><td>20.9993</td><td>0.7163</td><td>0.1694</td><td>1.0010</td><td>0.4213</td><td>0.6667</td><td>138.0000</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr><tr><td>8</td><td>±0.1°C</td><td>20.9993</td><td>0.7163</td><td>0.1694</td><td>1.0010</td><td>0.4213</td><td>0.6667</td><td>138.0000</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr><tr><td>8</td><td>±0.2°C</td><td>20.9993</td><td>0.7163</td><td>0.1694</td><td>1.0010</td><td>0.4213</td><td>0.6667</td><td>138.0000</td><td>60分鐘上限 / 60 min</td><td>未通過：early_gain</td></tr></tbody></table></div><h3>新日期確認（24小時；未再調參）</h3><p><a href="../../openspec/changes/startup-pi-boundary/artifacts/commercial_confirmation.json">完整逐次結果（含能耗與來源軌跡）</a></p><div class="scroll"><table><thead><tr><th>日</th><th>政策</th><th>起始°C</th><th>前1h MAE</th><th>後段 MAE</th><th>前段最大誤差</th><th>後段最大誤差</th><th>後段 TV</th><th>持續15min達標起點</th><th>退出原因／時間</th><th>複合判定</th></tr></thead><tbody><tr><td>35</td><td>PI</td><td>21.0056</td><td>0.7014</td><td>0.0247</td><td>0.9947</td><td>0.3896</td><td>2.2573</td><td>123.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>35</td><td>PI</td><td>21.0056</td><td>0.7014</td><td>0.0247</td><td>0.9947</td><td>0.3896</td><td>2.2573</td><td>123.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr><tr><td>70</td><td>PI</td><td>20.9843</td><td>0.6857</td><td>0.0808</td><td>1.0155</td><td>0.4383</td><td>2.3892</td><td>104.0000</td><td>未啟用 / -1 min</td><td>基準</td></tr><tr><td>70</td><td>PI</td><td>20.9843</td><td>0.6857</td><td>0.0808</td><td>1.0155</td><td>0.4383</td><td>2.3892</td><td>104.0000</td><td>未啟用 / -1 min</td><td>沿用基準，非改善</td></tr></tbody></table></div><h4>第35日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 62.910458724759934 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.16°C</text><text x="5" y="225">20.91°C</text><polyline points="50.00,205.64 54.58,205.65 59.16,205.57 63.74,205.33 68.32,204.90 72.91,204.27 77.49,203.44 82.07,202.43 86.65,201.25 91.23,199.92 95.81,198.46 100.39,196.89 104.97,195.22 109.55,193.48 114.13,191.67 118.72,189.80 123.30,187.90 127.88,185.96 132.46,184.00 137.04,182.03 141.62,180.06 146.20,178.08 150.78,176.11 155.36,174.15 159.94,172.20 164.53,170.27 169.11,168.35 173.69,166.46 178.27,164.58 182.85,162.73 187.43,160.90 192.01,159.09 196.59,157.32 201.17,155.57 205.75,153.85 210.34,152.15 214.92,150.49 219.50,148.85 224.08,147.25 228.66,145.67 233.24,144.13 237.82,142.61 242.40,141.12 246.98,139.66 251.56,138.23 256.15,136.83 260.73,135.45 265.31,134.11 269.89,132.79 274.47,131.49 279.05,130.22 283.63,128.98 288.21,127.76 292.79,126.56 297.37,125.39 301.96,124.24 306.54,123.11 311.12,122.01 315.70,120.92 320.28,119.86 324.86,118.81 329.44,117.79 334.02,116.78 338.60,115.80 343.18,114.83 347.77,113.88 352.35,112.94 356.93,112.03 361.51,111.12 366.09,110.24 370.67,109.37 375.25,108.51 379.83,107.67 384.41,106.84 388.99,106.02 393.58,105.22 398.16,104.43 402.74,103.65 407.32,102.88 411.90,102.13 416.48,101.39 421.06,100.65 425.64,99.93 430.22,99.22 434.80,98.51 439.39,97.82 443.97,97.14 448.55,96.46 453.13,95.80 457.71,95.14 462.29,94.49 466.87,93.85 471.45,93.21 476.03,92.58 480.61,91.96 485.20,91.35 489.78,90.75 494.36,90.15 498.94,89.55 503.52,88.97 508.10,88.39 512.68,87.81 517.26,87.24 521.84,86.68 526.42,86.12 531.01,85.57 535.59,85.03 540.17,84.48 544.75,83.95 549.33,83.42 553.91,82.89 558.49,82.37 563.07,81.85 567.65,81.34 572.23,80.83 576.82,80.32 581.40,79.82 585.98,79.33 590.56,78.83 595.14,78.35 599.72,77.86 604.30,77.38 608.88,76.90 613.46,76.43 618.04,75.96 622.63,75.49 627.21,75.03 631.79,74.57 636.37,74.11 640.95,73.66 645.53,73.21 650.11,72.76 654.69,72.31 659.27,71.87 663.85,71.43 668.44,71.00 673.02,70.56 677.60,70.13 682.18,69.70 686.76,69.28 691.34,68.86 695.92,68.43 700.50,68.02 705.08,67.60 709.66,67.19 714.25,66.78 718.83,66.37 723.41,65.96 727.99,65.56 732.57,65.16 737.15,64.76 741.73,64.36 746.31,63.97 750.89,63.58 755.47,63.19 760.06,62.80 764.64,62.42 769.22,62.04 773.80,61.66 778.38,61.29 782.96,60.91 787.54,60.54 792.12,60.17 796.70,59.81 801.28,59.45 805.87,59.09 810.45,58.73 815.03,58.37 819.61,58.02 824.19,57.67 828.77,57.33 833.35,56.99 837.93,56.65 842.51,56.31 847.09,55.97 851.68,55.64 856.26,55.31 860.84,54.99 865.42,54.67 870.00,54.35" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,205.64 54.58,205.65 59.16,205.57 63.74,205.33 68.32,204.90 72.91,204.27 77.49,203.44 82.07,202.43 86.65,201.25 91.23,199.92 95.81,198.46 100.39,196.89 104.97,195.22 109.55,193.48 114.13,191.67 118.72,189.80 123.30,187.90 127.88,185.96 132.46,184.00 137.04,182.03 141.62,180.06 146.20,178.08 150.78,176.11 155.36,174.15 159.94,172.20 164.53,170.27 169.11,168.35 173.69,166.46 178.27,164.58 182.85,162.73 187.43,160.90 192.01,159.09 196.59,157.32 201.17,155.57 205.75,153.85 210.34,152.15 214.92,150.49 219.50,148.85 224.08,147.25 228.66,145.67 233.24,144.13 237.82,142.61 242.40,141.12 246.98,139.66 251.56,138.23 256.15,136.83 260.73,135.45 265.31,134.11 269.89,132.79 274.47,131.49 279.05,130.22 283.63,128.98 288.21,127.76 292.79,126.56 297.37,125.39 301.96,124.24 306.54,123.11 311.12,122.01 315.70,120.92 320.28,119.86 324.86,118.81 329.44,117.79 334.02,116.78 338.60,115.80 343.18,114.83 347.77,113.88 352.35,112.94 356.93,112.03 361.51,111.12 366.09,110.24 370.67,109.37 375.25,108.51 379.83,107.67 384.41,106.84 388.99,106.02 393.58,105.22 398.16,104.43 402.74,103.65 407.32,102.88 411.90,102.13 416.48,101.39 421.06,100.65 425.64,99.93 430.22,99.22 434.80,98.51 439.39,97.82 443.97,97.14 448.55,96.46 453.13,95.80 457.71,95.14 462.29,94.49 466.87,93.85 471.45,93.21 476.03,92.58 480.61,91.96 485.20,91.35 489.78,90.75 494.36,90.15 498.94,89.55 503.52,88.97 508.10,88.39 512.68,87.81 517.26,87.24 521.84,86.68 526.42,86.12 531.01,85.57 535.59,85.03 540.17,84.48 544.75,83.95 549.33,83.42 553.91,82.89 558.49,82.37 563.07,81.85 567.65,81.34 572.23,80.83 576.82,80.32 581.40,79.82 585.98,79.33 590.56,78.83 595.14,78.35 599.72,77.86 604.30,77.38 608.88,76.90 613.46,76.43 618.04,75.96 622.63,75.49 627.21,75.03 631.79,74.57 636.37,74.11 640.95,73.66 645.53,73.21 650.11,72.76 654.69,72.31 659.27,71.87 663.85,71.43 668.44,71.00 673.02,70.56 677.60,70.13 682.18,69.70 686.76,69.28 691.34,68.86 695.92,68.43 700.50,68.02 705.08,67.60 709.66,67.19 714.25,66.78 718.83,66.37 723.41,65.96 727.99,65.56 732.57,65.16 737.15,64.76 741.73,64.36 746.31,63.97 750.89,63.58 755.47,63.19 760.06,62.80 764.64,62.42 769.22,62.04 773.80,61.66 778.38,61.29 782.96,60.91 787.54,60.54 792.12,60.17 796.70,59.81 801.28,59.45 805.87,59.09 810.45,58.73 815.03,58.37 819.61,58.02 824.19,57.67 828.77,57.33 833.35,56.99 837.93,56.65 842.51,56.31 847.09,55.97 851.68,55.64 856.26,55.31 860.84,54.99 865.42,54.67 870.00,54.35" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg><h4>第70日：前3小時（藍＝PI；橘＝選定政策）</h4><svg viewBox="0 0 900 260" role="img" aria-label="前3小時溫度曲線"><path d="M50 69.49481948079543 H870" stroke="#999" stroke-dasharray="5 4"/><text x="5" y="25">22.22°C</text><text x="5" y="225">20.88°C</text><polyline points="50.00,206.51 54.58,206.47 59.16,206.34 63.74,206.05 68.32,205.56 72.91,204.88 77.49,203.99 82.07,202.91 86.65,201.66 91.23,200.26 95.81,198.72 100.39,197.08 104.97,195.33 109.55,193.50 114.13,191.60 118.72,189.64 123.30,187.64 127.88,185.60 132.46,183.55 137.04,181.48 141.62,179.40 146.20,177.32 150.78,175.25 155.36,173.18 159.94,171.12 164.53,169.08 169.11,167.06 173.69,165.06 178.27,163.08 182.85,161.12 187.43,159.19 192.01,157.29 196.59,155.41 201.17,153.57 205.75,151.75 210.34,149.96 214.92,148.21 219.50,146.49 224.08,144.79 228.66,143.13 233.24,141.50 237.82,139.90 242.40,138.33 246.98,136.80 251.56,135.29 256.15,133.82 260.73,132.37 265.31,130.95 269.89,129.57 274.47,128.21 279.05,126.87 283.63,125.57 288.21,124.29 292.79,123.04 297.37,121.82 301.96,120.62 306.54,119.44 311.12,118.29 315.70,117.16 320.28,116.05 324.86,114.97 329.44,113.91 334.02,112.86 338.60,111.84 343.18,110.84 347.77,109.86 352.35,108.89 356.93,107.95 361.51,107.02 366.09,106.11 370.67,105.21 375.25,104.33 379.83,103.47 384.41,102.62 388.99,101.79 393.58,100.97 398.16,100.17 402.74,99.38 407.32,98.60 411.90,97.84 416.48,97.08 421.06,96.34 425.64,95.61 430.22,94.90 434.80,94.19 439.39,93.49 443.97,92.81 448.55,92.13 453.13,91.47 457.71,90.81 462.29,90.17 466.87,89.53 471.45,88.90 476.03,88.28 480.61,87.67 485.20,87.06 489.78,86.47 494.36,85.88 498.94,85.29 503.52,84.72 508.10,84.15 512.68,83.59 517.26,83.04 521.84,82.49 526.42,81.95 531.01,81.41 535.59,80.88 540.17,80.36 544.75,79.84 549.33,79.32 553.91,78.81 558.49,78.31 563.07,77.81 567.65,77.32 572.23,76.83 576.82,76.34 581.40,75.86 585.98,75.39 590.56,74.92 595.14,74.45 599.72,73.99 604.30,73.53 608.88,73.08 613.46,72.62 618.04,72.18 622.63,71.74 627.21,71.30 631.79,70.86 636.37,70.43 640.95,70.00 645.53,69.58 650.11,69.16 654.69,68.74 659.27,68.32 663.85,67.91 668.44,67.51 673.02,67.10 677.60,66.71 682.18,66.31 686.76,65.92 691.34,65.53 695.92,65.14 700.50,64.76 705.08,64.38 709.66,64.00 714.25,63.63 718.83,63.26 723.41,62.90 727.99,62.54 732.57,62.18 737.15,61.82 741.73,61.47 746.31,61.13 750.89,60.78 755.47,60.44 760.06,60.11 764.64,59.78 769.22,59.45 773.80,59.13 778.38,58.81 782.96,58.49 787.54,58.18 792.12,57.87 796.70,57.57 801.28,57.28 805.87,56.98 810.45,56.70 815.03,56.41 819.61,56.14 824.19,55.87 828.77,55.60 833.35,55.34 837.93,55.09 842.51,54.84 847.09,54.60 851.68,54.36 856.26,54.13 860.84,53.91 865.42,53.70 870.00,53.49" fill="none" stroke="#4f98e8" stroke-width="2"/><polyline points="50.00,206.51 54.58,206.47 59.16,206.34 63.74,206.05 68.32,205.56 72.91,204.88 77.49,203.99 82.07,202.91 86.65,201.66 91.23,200.26 95.81,198.72 100.39,197.08 104.97,195.33 109.55,193.50 114.13,191.60 118.72,189.64 123.30,187.64 127.88,185.60 132.46,183.55 137.04,181.48 141.62,179.40 146.20,177.32 150.78,175.25 155.36,173.18 159.94,171.12 164.53,169.08 169.11,167.06 173.69,165.06 178.27,163.08 182.85,161.12 187.43,159.19 192.01,157.29 196.59,155.41 201.17,153.57 205.75,151.75 210.34,149.96 214.92,148.21 219.50,146.49 224.08,144.79 228.66,143.13 233.24,141.50 237.82,139.90 242.40,138.33 246.98,136.80 251.56,135.29 256.15,133.82 260.73,132.37 265.31,130.95 269.89,129.57 274.47,128.21 279.05,126.87 283.63,125.57 288.21,124.29 292.79,123.04 297.37,121.82 301.96,120.62 306.54,119.44 311.12,118.29 315.70,117.16 320.28,116.05 324.86,114.97 329.44,113.91 334.02,112.86 338.60,111.84 343.18,110.84 347.77,109.86 352.35,108.89 356.93,107.95 361.51,107.02 366.09,106.11 370.67,105.21 375.25,104.33 379.83,103.47 384.41,102.62 388.99,101.79 393.58,100.97 398.16,100.17 402.74,99.38 407.32,98.60 411.90,97.84 416.48,97.08 421.06,96.34 425.64,95.61 430.22,94.90 434.80,94.19 439.39,93.49 443.97,92.81 448.55,92.13 453.13,91.47 457.71,90.81 462.29,90.17 466.87,89.53 471.45,88.90 476.03,88.28 480.61,87.67 485.20,87.06 489.78,86.47 494.36,85.88 498.94,85.29 503.52,84.72 508.10,84.15 512.68,83.59 517.26,83.04 521.84,82.49 526.42,81.95 531.01,81.41 535.59,80.88 540.17,80.36 544.75,79.84 549.33,79.32 553.91,78.81 558.49,78.31 563.07,77.81 567.65,77.32 572.23,76.83 576.82,76.34 581.40,75.86 585.98,75.39 590.56,74.92 595.14,74.45 599.72,73.99 604.30,73.53 608.88,73.08 613.46,72.62 618.04,72.18 622.63,71.74 627.21,71.30 631.79,70.86 636.37,70.43 640.95,70.00 645.53,69.58 650.11,69.16 654.69,68.74 659.27,68.32 663.85,67.91 668.44,67.51 673.02,67.10 677.60,66.71 682.18,66.31 686.76,65.92 691.34,65.53 695.92,65.14 700.50,64.76 705.08,64.38 709.66,64.00 714.25,63.63 718.83,63.26 723.41,62.90 727.99,62.54 732.57,62.18 737.15,61.82 741.73,61.47 746.31,61.13 750.89,60.78 755.47,60.44 760.06,60.11 764.64,59.78 769.22,59.45 773.80,59.13 778.38,58.81 782.96,58.49 787.54,58.18 792.12,57.87 796.70,57.57 801.28,57.28 805.87,56.98 810.45,56.70 815.03,56.41 819.61,56.14 824.19,55.87 828.77,55.60 833.35,55.34 837.93,55.09 842.51,54.84 847.09,54.60 851.68,54.36 856.26,54.13 860.84,53.91 865.42,53.70 870.00,53.49" fill="none" stroke="#f09b48" stroke-width="2"/><text x="50" y="250">0</text><text x="790" y="250">180 min</text></svg></section>
    <section><h2>這輪對界線的回答</h2><p>目前仍未辨認出一條通用的誤差切換界線。水暖系統開發日前1小時MAE由0.9433降至0.7478°C（約20.7%），但三種界線都由60分鐘上限退出；±0.2°C只是同分時偏好較寬界線的既定選擇，不是最佳值的證據。</p><p>空氣系統±0.2°C前段MAE由0.12746降至0.11744°C（約7.9%），持續達標卻由第16分鐘延至第19分鐘；平均更準與更快穩定達標不是同一件事。商用約0.77%、熱泵約0.03%的前段改善未達1%最低門檻；公寓前段沒有改善。</p><p>水暖系統確認日35與70之前段MAE分別改善約20.38%與20.61%；後段分別改善16.38%與1.03%。但第70日後段MAE仍2.099°C，最大誤差5.609°C，不能把相對改善說成已達精密控溫。持續15分鐘達標也不代表其後全天一直維持。</p><p>下一個研究問題是退出時機是否還需考慮溫度變化速度，以及已累積的積分量，而不是繼續只縮小誤差界線。這是由本輪結果提出的待驗證假設，尚未改入演算法，也不能據此宣稱已解決。</p></section>
    <section><h2>證據範圍</h2><p>官方 BOPTEST v0.9.0 FMU，自訂 FMPy runner；未驗證官方 REST/KPI 等價。沒有新增 NN、濕度控制、EUV 或硬體證據。平滑切換是已知控制概念，非本研究新穎性證明；參考 <a href="https://www.mathworks.com/help/simulink/slref/bumpless-control-transfer-between-manual-and-pid-control.html">MathWorks bumpless transfer 文件</a>。</p><p>來源：<a href="../../openspec/changes/startup-pi-boundary/protocol.md">凍結協定</a>、<a href="../../openspec/changes/startup-pi-boundary/artifacts/selection.json">開發選擇</a>、<a href="../../openspec/changes/startup-pi-boundary/artifacts/verification.json">完整驗證</a>。表格未列的能耗、RMSE、飽和率與域外樣本均保留於逐次JSON及CSV。公寓開發日起始約23.69°C，已高於22°C目標，屬降溫方向的挑戰，不可當作與其他設備同幅度的升溫試驗。</p></section></html>